pflow_converged,eig_ok,error,n_modes,n_free_angle,max_re_all,max_re,n_unstable,stable,zeta_min,f_at_zeta_min_hz,zeta_min_lf,f_at_zeta_min_lf_hz,f_worst_unstable_hz,wallclock_s,deployment,x_f_pu,droop_r,load_p2z,p_head_mw,config,kp_plim,kp_i,ki_i
True,True,,47,5,1.877586327033768,1.877586327033768,2,False,-0.0021417527291808193,139.52425767048334,0.5050427923676172,0.2834087323503974,139.52425767048334,3.14,2gfm,0.05,0.02,0.0,,current,5.0,0.2,5.0
True,True,,47,5,0.9487687288233815,0.9487687288233815,2,False,-0.0010792449767856893,139.91368813420254,0.5139669060117712,0.27323905066440274,139.91368813420254,0.3,2gfm,0.05,0.02,1.0,,current,5.0,0.2,5.0
True,True,,47,5,2.2743327416494623e-15,-1.0837606094180372,0,True,0.004623028323328484,147.1589579380128,0.5401071551906913,0.26876787558922416,,0.2,2gfm,0.05,0.03,0.0,,current,5.0,0.2,5.0
True,True,,47,5,2.5358614672431374e-09,-1.0577410812525747,0,True,0.005473710148285309,147.52767138282525,0.5437850548470332,0.2598067358327869,,0.21,2gfm,0.05,0.03,1.0,,current,5.0,0.2,5.0
True,True,,47,5,0.0,-1.099120925622898,0,True,0.01361843109934534,161.6157721981489,0.5624490792079013,0.2571577605429533,,0.2,2gfm,0.05,0.05,0.0,,current,5.0,0.2,5.0
True,True,,47,5,1.8867744053966825e-10,-1.0670864489679754,0,True,0.014196536175591521,161.9485121114607,0.5625798225097662,0.24957788322881713,,0.2,2gfm,0.05,0.05,1.0,,current,5.0,0.2,5.0
True,True,,47,5,2.185657445667169e-09,-1.0423087174701273,0,True,0.01398543792712225,77.34936321825788,0.5049323828850609,0.28357897664933107,,0.2,2gfm,0.1,0.02,0.0,,current,5.0,0.2,5.0
True,True,,47,5,1.6364862579934723e-08,-1.0290065508268968,0,True,0.01567553094149455,77.71835674725108,0.5139049090319172,0.27337917033421344,,0.44,2gfm,0.1,0.02,1.0,,current,5.0,0.2,5.0
True,True,,47,5,2.180775339901238e-09,-1.084262449554636,0,True,0.028758017784225414,84.20403713107302,0.5400864896880495,0.2689068558754986,,0.2,2gfm,0.1,0.03,0.0,,current,5.0,0.2,5.0
True,True,,47,5,1.1368241751644832e-10,-1.0582043360462814,0,True,0.029826557960831637,84.53888452883119,0.5437876270805861,0.25991877670533364,,0.2,2gfm,0.1,0.03,1.0,,current,5.0,0.2,5.0
True,True,,47,5,6.074626126514416e-15,-1.0996822172943415,0,True,0.04385829213360457,96.97379296833569,0.5624792694238152,0.2572688841077697,,0.2,2gfm,0.1,0.05,0.0,,current,5.0,0.2,5.0
True,True,,47,5,3.224565294927051e-08,-1.0675738847569436,0,True,0.04435741512771108,97.25291670112733,0.5626157939798347,0.24966853128188168,,0.2,2gfm,0.1,0.05,1.0,,current,5.0,0.2,5.0
True,True,,47,5,1.4042653844417546e-09,-1.0426287871963908,0,True,0.036549807735486696,55.418023717019146,0.504821437840513,0.28374972932442083,,0.2,2gfm,0.15,0.02,0.0,,current,5.0,0.2,5.0
True,True,,47,5,1.9717280722634857e-08,-1.0293659568321594,0,True,0.03853099809393827,55.77399046427621,0.513842683439158,0.2735196562433265,,0.44,2gfm,0.15,0.02,1.0,,current,5.0,0.2,5.0
True,True,,47,5,7.945146390486453e-10,-1.084765543613369,0,True,0.05846458323985079,61.83600589383718,0.5400657385569017,0.26904622171545306,,0.19,2gfm,0.15,0.03,0.0,,current,5.0,0.2,5.0
True,True,,47,5,1.5045167748659564e-08,-1.0586687494282203,0,True,0.05935744012278155,62.145006227612306,0.5437902532049023,0.26003106404650594,,0.2,2gfm,0.15,0.03,1.0,,current,5.0,0.2,5.0
True,True,,47,5,9.475858078269111e-10,-1.100245088254982,0,True,0.07557270633001131,73.68572973800802,0.5625096107978845,0.25738025698454126,,0.2,2gfm,0.15,0.05,0.0,,current,5.0,0.2,5.0
True,True,,47,5,3.823406989076438e-08,-1.0680625372577088,0,True,0.07578459637943849,73.92344770416558,0.5626519344692607,0.2497593350408475,,0.2,2gfm,0.15,0.05,1.0,,current,5.0,0.2,5.0
True,True,,47,5,1.955477020613534e-16,-1.0429489376285201,0,True,0.06087618190448401,43.84024847495836,0.5047099531945526,0.28392099314641633,,0.2,2gfm,0.2,0.02,0.0,,current,5.0,0.2,5.0
True,True,,47,5,2.8235595906593282e-08,-1.0297259695233292,0,True,0.0629156270290292,44.18956400119061,0.5137802277736192,0.2736605102546406,,0.2,2gfm,0.2,0.02,1.0,,current,5.0,0.2,5.0
True,True,,47,5,3.358650950253315e-09,-1.0852698977725581,0,True,0.08969064761655612,49.99121783005904,0.5400449011772147,0.2691859752246096,,0.46,2gfm,0.2,0.03,0.0,,current,5.0,0.2,5.0
True,True,,47,5,1.1328001332464634e-10,-1.0591343272849163,0,True,0.09015553713389252,50.279863586179545,0.543792933713826,0.2601435989135519,,0.21,2gfm,0.2,0.03,1.0,,current,5.0,0.2,5.0
True,True,,47,5,0.0,-1.1008095472113397,0,True,0.10608947362393896,61.278718310869905,0.5625401044429162,0.25749188024933095,,0.2,2gfm,0.2,0.05,0.0,,current,5.0,0.2,5.0
True,True,,47,5,1.8888449943217456e-10,-1.0685524123034909,0,True,0.1059684966687332,61.48314623990073,0.5626882450663956,0.24985029496674963,,0.19,2gfm,0.2,0.05,1.0,,current,5.0,0.2,5.0
True,True,,92,11,5.0078555436859915,5.0078555436859915,2,False,-0.005055805211894757,157.64348984088792,0.41847231293183196,0.3945359427944255,157.64348984088792,0.2,5gfm,0.05,0.02,0.0,,current,5.0,0.2,5.0
True,True,,92,11,4.558564010772869,4.558564010772869,2,False,-0.004596895702562041,157.82614551093744,0.4200167431038135,0.3937292757456483,157.82614551093744,0.2,5gfm,0.05,0.02,1.0,,current,5.0,0.2,5.0
True,True,,92,11,1.418734964520272e-14,-0.16155218801551996,0,True,0.00015635701408773752,164.44307999677105,0.5294177708510613,0.3728633504984559,,0.43,5gfm,0.05,0.03,0.0,,current,5.0,0.2,5.0
True,True,,92,11,1.6639723350059692e-08,-0.5655634720808962,0,True,0.0005467873163457624,164.62014766488403,0.5309358835253856,0.3718492163032007,,0.2,5gfm,0.05,0.03,1.0,,current,5.0,0.2,5.0
True,True,,92,11,3.307857811796214e-09,-1.6690058433946198,0,True,0.007656508457837403,177.40713659810194,0.6297776956039008,0.32763190588885727,,0.2,5gfm,0.05,0.05,0.0,,current,5.0,0.2,5.0
True,True,,92,11,1.8433245708429914e-08,-1.6688500030746218,0,True,0.007947922885476804,177.57359541726902,0.6309993808932396,0.32654944342101333,,0.2,5gfm,0.05,0.05,1.0,,current,5.0,0.2,5.0
True,True,,92,11,4.6216900985550354e-10,-1.1414559451886515,0,True,0.003075462756217169,85.99196007713888,0.41790040604028383,0.3949371652274766,,0.2,5gfm,0.1,0.02,0.0,,current,5.0,0.2,5.0
True,True,,92,11,7.28278153758092e-15,-1.1442530204177728,0,True,0.003918764599470245,86.17085289673373,0.4194526053657787,0.394129181273719,,0.2,5gfm,0.1,0.02,1.0,,current,5.0,0.2,5.0
True,True,,92,11,9.672990119275775e-15,-1.4626991989075595,0,True,0.015327039888705303,92.09864560421438,0.529102675085884,0.37335041085627246,,0.44,5gfm,0.1,0.03,0.0,,current,5.0,0.2,5.0
True,True,,92,11,1.2728491920341204e-14,-1.4645672063648918,0,True,0.015948945719802373,92.27013967718615,0.5306302472029677,0.3723318002787524,,0.2,5gfm,0.1,0.03,1.0,,current,5.0,0.2,5.0
True,True,,92,11,2.2355902858684847e-09,-1.6712621230476892,0,True,0.02980239433847824,103.56175077850342,0.6299131733864132,0.3279578718230625,,0.21,5gfm,0.1,0.05,0.0,,current,5.0,0.2,5.0
True,True,,92,11,1.3677681526393916e-14,-1.6711061453432232,0,True,0.030161833386058347,103.71786974422403,0.6311413495499573,0.3268686872958302,,0.21,5gfm,0.1,0.05,1.0,,current,5.0,0.2,5.0
True,True,,92,11,0.0,-1.1407145004400272,0,True,0.017211742348557286,60.98203845175077,0.4173253599754719,0.39533945063148473,,0.21,5gfm,0.15,0.02,0.0,,current,5.0,0.2,5.0
True,True,,92,11,1.2299035594845687e-08,-1.1435383166960729,0,True,0.018423003217546752,61.16002000907877,0.4188853753892823,0.3945301645158597,,0.21,5gfm,0.15,0.02,1.0,,current,5.0,0.2,5.0
True,True,,92,11,1.1095843737536945e-14,-1.4633969978946324,0,True,0.03599613776691031,66.63435508633906,0.528784992482911,0.37384014177939096,,0.47,5gfm,0.15,0.03,0.0,,current,5.0,0.2,5.0
True,True,,92,11,1.7111502770030474e-08,-1.465290946093683,0,True,0.036770284273806034,66.80421174986901,0.5303221191751242,0.3728170262712498,,0.21,5gfm,0.15,0.03,1.0,,current,5.0,0.2,5.0
True,True,,92,11,1.2229813128077678e-14,-1.6735334405506435,0,True,0.05477624675017867,77.18228256952321,0.6300498911946757,0.32828543423267836,,0.21,5gfm,0.15,0.05,0.0,,current,5.0,0.2,5.0
True,True,,92,11,1.9252966960394904e-15,-1.673377291087483,0,True,0.05510928683177239,77.33267265314522,0.6312846199526477,0.32718944985184456,,0.21,5gfm,0.15,0.05,1.0,,current,5.0,0.2,5.0
True,True,,92,11,3.482557117932792e-10,-1.1399634300529042,0,True,0.03257599639502251,47.92202842987085,0.4167471501525788,0.3957427988939977,,0.21,5gfm,0.2,0.02,0.0,,current,5.0,0.2,5.0
True,True,,92,11,1.8571330881176945e-08,-1.1428142180866065,0,True,0.03419925554946286,48.100647905431124,0.4183150287496669,0.394932225816548,,0.21,5gfm,0.2,0.02,1.0,,current,5.0,0.2,5.0
True,True,,92,11,9.100972588166166e-16,-1.4640929304674795,0,True,0.05775642022815513,53.24442108687067,0.5284646904810634,0.37433256911984897,,0.46,5gfm,0.2,0.03,0.0,,current,5.0,0.2,5.0
True,True,,92,11,2.6058018956271214e-14,-1.4660131824602005,0,True,0.058652605407330534,53.415292897394664,0.5300114682460527,0.373304919979328,,0.2,5gfm,0.2,0.03,1.0,,current,5.0,0.2,5.0
True,True,,92,11,7.473042035054416e-15,-1.6758199876983555,0,True,0.07930982118297882,63.172804266386365,0.6301878691069387,0.3286146068583036,,0.2,5gfm,0.2,0.05,0.0,,current,5.0,0.2,5.0
True,True,,92,11,1.2679844113020078e-08,-1.675663630537522,0,True,0.0795673937279788,63.32029151143367,0.6314292130048026,0.32751174348926426,,0.2,5gfm,0.2,0.05,1.0,,current,5.0,0.2,5.0
True,True,,108,13,5.054542465301267,5.054542465301267,2,False,-0.005069514431877805,158.68286636152132,0.39746365633376607,0.415260295965373,158.68286636152132,0.2,6gfm,0.05,0.02,0.0,,current,5.0,0.2,5.0
True,True,,108,13,4.637129982875791,4.637129982875791,2,False,-0.00464592675219821,158.85187883613276,0.3988643320662366,0.414518221709349,158.85187883613276,0.2,6gfm,0.05,0.02,1.0,,current,5.0,0.2,5.0
True,True,,108,13,1.0147553866874481e-14,-0.05228765600352858,0,True,5.0303691423968714e-05,165.4319726753881,0.5149401079401561,0.3991839721224576,,0.2,6gfm,0.05,0.03,0.0,,current,5.0,0.2,5.0
True,True,,108,13,1.9829897047684806e-13,-0.42838640208384504,0,True,0.0004117240483211283,165.59588380664655,0.5163342259551112,0.3982258791123657,,0.47,6gfm,0.05,0.03,1.0,,current,5.0,0.2,5.0
True,True,,108,13,5.522866013989615e-10,-1.8138246725836695,0,True,0.007443508047871835,178.3023633617824,0.6358166083655685,0.3504377985085781,,0.2,6gfm,0.05,0.05,0.0,,current,5.0,0.2,5.0
True,True,,108,13,3.8549635140078355e-08,-1.8135816855840525,0,True,0.0077146663736602766,178.45658794145248,0.6369397208079637,0.3493531247304163,,0.2,6gfm,0.05,0.05,1.0,,current,5.0,0.2,5.0
True,True,,108,13,2.230453048904664e-14,-1.129075771832567,0,True,0.0025335043949108395,86.48427525975616,0.3967966066230742,0.4156939885311955,,0.2,6gfm,0.1,0.02,0.0,,current,5.0,0.2,5.0
True,True,,108,13,1.1995064444724993e-14,-1.1318093789362238,0,True,0.00331299209145586,86.64932700192452,0.3982047083961933,0.4149509872212051,,0.2,6gfm,0.1,0.02,1.0,,current,5.0,0.2,5.0
True,True,,108,13,9.640616897570647e-15,-1.5071228044226732,0,True,0.01459373153283028,92.53874320502756,0.5145023678812036,0.3997697526089348,,0.2,6gfm,0.1,0.03,0.0,,current,5.0,0.2,5.0
True,True,,108,13,2.823805504053454e-14,-1.5090821065787163,0,True,0.015172926085256708,92.69713032134361,0.5159061179868957,0.3988074595925544,,0.44,6gfm,0.1,0.03,1.0,,current,5.0,0.2,5.0
True,True,,108,13,8.922015070645223e-10,-1.8166737729577354,0,True,0.02894226836562708,103.90407825241459,0.6359246841089936,0.35088812060290087,,0.21,6gfm,0.1,0.05,0.0,,current,5.0,0.2,5.0
True,True,,108,13,1.3553677482092226e-08,-1.8164343228762898,0,True,0.029281933837728143,104.04860012350264,0.6370557776611576,0.34979536826048185,,0.21,6gfm,0.1,0.05,1.0,,current,5.0,0.2,5.0
True,True,,108,13,2.4583509459134715e-10,-1.1279899308746035,0,True,0.016047866730545694,61.289035803540926,0.39612586540070716,0.4161286851222329,,0.2,6gfm,0.15,0.02,0.0,,current,5.0,0.2,5.0
True,True,,108,13,1.3294167119492168e-09,-1.1307508182593256,0,True,0.017167629090897623,61.45265366141063,0.3975414364985686,0.4153847777823435,,0.2,6gfm,0.15,0.02,1.0,,current,5.0,0.2,5.0
True,True,,108,13,4.977270180549938e-15,-1.5075835025259399,0,True,0.0345286252174974,66.88253162855918,0.5140609555291749,0.4003588808104096,,0.2,6gfm,0.15,0.03,0.0,,current,5.0,0.2,5.0
True,True,,108,13,9.248937700122867e-15,-1.5095729635421025,0,True,0.03525526776288065,67.03894559744695,0.5154744402799376,0.39939236545309326,,0.45,6gfm,0.15,0.03,1.0,,current,5.0,0.2,5.0
True,True,,108,13,1.1022392828153232e-14,-1.81954437471216,0,True,0.05323685391764368,77.31987879272324,0.636033838388061,0.35134130237354005,,0.2,6gfm,0.15,0.05,0.0,,current,5.0,0.2,5.0
True,True,,108,13,1.8241563043021718e-14,-1.8193085104761142,0,True,0.053560564533171665,77.45896136433319,0.6371730089920602,0.35024036255257357,,0.2,6gfm,0.15,0.05,1.0,,current,5.0,0.2,5.0
True,True,,108,13,9.334307556902005e-15,-1.1268916379571978,0,True,0.030676869197444986,48.13821033704838,0.39545140399910506,0.41656438183814315,,0.2,6gfm,0.2,0.02,0.0,,current,5.0,0.2,5.0
True,True,,108,13,1.3108574700004575e-14,-1.1296800358816146,0,True,0.03217681041461363,48.30177285826253,0.3968744877340599,0.41581959006993524,,0.2,6gfm,0.2,0.02,1.0,,current,5.0,0.2,5.0
True,True,,108,13,6.201356971539377e-10,-1.5080385241456726,0,True,0.055411973842532124,53.39331153604926,0.5136158214004487,0.40095139013937114,,0.2,6gfm,0.2,0.03,0.0,,current,5.0,0.2,5.0
True,True,,108,13,1.1841654131885986e-08,-1.5100585876880914,0,True,0.056262493707977576,53.55015111562825,0.5150391448993368,0.3999806301614976,,0.45,6gfm,0.2,0.03,1.0,,current,5.0,0.2,5.0
True,True,,108,13,9.734054748292483e-10,-1.8224367946338593,0,True,0.07702802448485317,63.19503926502238,0.6361440934810388,0.3517973767235251,,0.2,6gfm,0.2,0.05,0.0,,current,5.0,0.2,5.0
True,True,,108,13,7.559068696217365e-15,-1.822204565262777,0,True,0.0772937943676228,63.33134950925867,0.6372914387258147,0.35068813830886847,,0.21,6gfm,0.2,0.05,1.0,,current,5.0,0.2,5.0
True,True,,47,5,9.475858078269111e-10,-1.100245088254982,0,True,0.07557270633001131,73.68572973800802,0.5625096107978845,0.25738025698454126,,0.2,2gfm,0.15,0.05,0.0,1.732,current,5.0,0.2,5.0
True,True,,47,5,9.475858078269111e-10,-1.100245088254982,0,True,0.07557270633001131,73.68572973800802,0.5625096107978845,0.25738025698454126,,0.2,2gfm,0.15,0.05,0.0,0.891,current,5.0,0.2,5.0
True,True,,47,5,9.475858078269111e-10,-1.100245088254982,0,True,0.07557270633001131,73.68572973800802,0.5625096107978845,0.25738025698454126,,0.2,2gfm,0.15,0.05,0.0,0.05,current,5.0,0.2,5.0
True,True,,92,11,1.2229813128077678e-14,-1.6735334405506435,0,True,0.05477624675017867,77.18228256952321,0.6300498911946757,0.32828543423267836,,0.47,5gfm,0.15,0.05,0.0,1.732,current,5.0,0.2,5.0
True,True,,92,11,1.2229813128077678e-14,-1.6735334405506435,0,True,0.05477624675017867,77.18228256952321,0.6300498911946757,0.32828543423267836,,0.2,5gfm,0.15,0.05,0.0,0.891,current,5.0,0.2,5.0
True,True,,92,11,1.2229813128077678e-14,-1.6735334405506435,0,True,0.05477624675017867,77.18228256952321,0.6300498911946757,0.32828543423267836,,0.2,5gfm,0.15,0.05,0.0,0.05,current,5.0,0.2,5.0
True,True,,108,13,1.1022392828153232e-14,-1.81954437471216,0,True,0.05323685391764368,77.31987879272324,0.636033838388061,0.35134130237354005,,0.2,6gfm,0.15,0.05,0.0,1.732,current,5.0,0.2,5.0
True,True,,108,13,1.1022392828153232e-14,-1.81954437471216,0,True,0.05323685391764368,77.31987879272324,0.636033838388061,0.35134130237354005,,0.2,6gfm,0.15,0.05,0.0,0.891,current,5.0,0.2,5.0
True,True,,108,13,1.1022392828153232e-14,-1.81954437471216,0,True,0.05323685391764368,77.31987879272324,0.636033838388061,0.35134130237354005,,0.2,6gfm,0.15,0.05,0.0,0.05,current,5.0,0.2,5.0
True,True,,47,5,12.543697003557298,12.543697003557298,2,False,-0.015482650683999928,128.92831655291187,0.5307566505935124,0.2838159244193224,128.92831655291187,0.2,2gfm,0.05,0.02,0.0,,A,1.0,0.2,5.0
True,True,,47,5,11.38002148776718,11.38002148776718,2,False,-0.014001176986648696,129.3469212735796,0.537908591733181,0.27231496704051855,129.3469212735796,0.47,2gfm,0.05,0.02,1.0,,A,1.0,0.2,5.0
True,True,,47,5,10.040665524388913,10.040665524388913,2,False,-0.012139042012317702,131.63343572544755,0.5570174480708131,0.2670781322737134,131.63343572544755,0.2,2gfm,0.05,0.03,0.0,,A,1.0,0.2,5.0
True,True,,47,5,8.940993719265606,8.940993719265606,2,False,-0.010776087034274103,132.04428631590625,0.5586873559323837,0.2579584660616104,132.04428631590625,0.2,2gfm,0.05,0.03,1.0,,A,1.0,0.2,5.0
True,True,,47,5,5.456542666530737,5.456542666530737,2,False,-0.006341162814571847,136.94937391426012,0.5717149888888424,0.25566614818582445,136.94937391426012,0.2,2gfm,0.05,0.05,0.0,,A,1.0,0.2,5.0
True,True,,47,5,4.469960984112703,4.469960984112703,2,False,-0.005179704204366149,137.34507116666364,0.5706478867287509,0.24820198815403097,137.34507116666364,0.2,2gfm,0.05,0.05,1.0,,A,1.0,0.2,5.0
True,True,,47,5,9.158856795597927,9.158856795597927,2,False,-0.021462692690826866,67.901151870177,0.5307021006303817,0.2840019104165288,67.901151870177,0.2,2gfm,0.1,0.02,0.0,,A,1.0,0.2,5.0
True,True,,47,5,7.796297517248142,7.796297517248142,2,False,-0.018161180968349278,68.31134187764212,0.5379008043673635,0.2724587589248818,68.31134187764212,0.44,2gfm,0.1,0.02,1.0,,A,1.0,0.2,5.0
True,True,,47,5,5.392825772270314,5.392825772270314,2,False,-0.012205583071287034,70.3146206712672,0.557040041622081,0.26721445181069453,70.3146206712672,0.2,2gfm,0.1,0.03,0.0,,A,1.0,0.2,5.0
True,True,,47,5,4.174244830004838,4.174244830004838,2,False,-0.009394435685363715,70.71445307135356,0.5587233586675224,0.2580660379921688,70.71445307135356,0.2,2gfm,0.1,0.03,1.0,,A,1.0,0.2,5.0
True,True,,47,5,1.2259732453139359e-09,-1.1200046108590382,0,True,0.0029365344588008833,75.08665951031479,0.5717674501104913,0.25577288198706877,,0.2,2gfm,0.1,0.05,0.0,,A,1.0,0.2,5.0
True,True,,47,5,3.572124266870122e-08,-1.0842217053302456,0,True,0.00498514793472296,75.46378298589941,0.5707001714678499,0.24828885686841715,,0.2,2gfm,0.1,0.05,1.0,,A,1.0,0.2,5.0
True,True,,47,5,7.161174314997478,7.161174314997478,2,False,-0.024341516881072812,46.80885722336422,0.5306472181150653,0.2841885753673006,46.80885722336422,0.2,2gfm,0.15,0.02,0.0,,A,1.0,0.2,5.0
True,True,,47,5,5.588087735475895,5.588087735475895,2,False,-0.018837296378598108,47.20496825324126,0.537893042773014,0.2726029583952146,47.20496825324126,0.44,2gfm,0.15,0.02,1.0,,A,1.0,0.2,5.0
True,True,,47,5,2.5278501641813733,2.5278501641813733,2,False,-0.00821198182703137,48.990157518568594,0.5570627777545263,0.267351148598709,48.990157518568594,0.2,2gfm,0.15,0.03,0.0,,A,1.0,0.2,5.0
True,True,,47,5,1.1843725198551684,1.1843725198551684,2,False,-0.0038173998877185306,49.37847044677965,0.5587595696837502,0.25817382999580424,49.37847044677965,0.2,2gfm,0.15,0.03,1.0,,A,1.0,0.2,5.0
True,True,,47,5,2.79598413237828e-09,-1.1206264664681203,0,True,0.01758974833710678,53.37480621690056,0.5718201710781244,0.25587983781683066,,0.2,2gfm,0.15,0.05,0.0,,A,1.0,0.2,5.0
True,True,,47,5,1.1027285811303961e-08,-1.084749659869565,0,True,0.02032720832495235,53.73853206098981,0.5707526901116685,0.24837586024364278,,0.2,2gfm,0.15,0.05,1.0,,A,1.0,0.2,5.0
True,True,,47,5,6.490733281060388,6.490733281060388,2,False,-0.028723545135462717,35.949812101303294,0.5305919996840412,0.28437592418968544,35.949812101303294,0.2,2gfm,0.2,0.02,0.0,,A,1.0,0.2,5.0
True,True,,47,5,4.700997743973218,4.700997743973218,2,False,-0.02059345166822841,36.32360297009814,0.5378853074001547,0.2727475677719878,36.32360297009814,0.45,2gfm,0.2,0.02,1.0,,A,1.0,0.2,5.0
True,True,,47,5,1.2118793826831347,1.2118793826831347,2,False,-0.00508589021501147,37.92337064214111,0.5570856577442861,0.2674882247077637,37.92337064214111,0.2,2gfm,0.2,0.03,0.0,,A,1.0,0.2,5.0
True,True,,47,5,1.1330918353598138e-10,-0.2725885448805059,0,True,0.0011328084232320632,38.29754936666498,0.5587959905880819,0.25828184287961853,,0.2,2gfm,0.2,0.03,1.0,,A,1.0,0.2,5.0
True,True,,47,5,4.041788789593614e-10,-1.1212502095149874,0,True,0.03285446189268358,41.980683148205124,0.5718731537182667,0.25598701649335054,,0.2,2gfm,0.2,0.05,0.0,,A,1.0,0.2,5.0
True,True,,47,5,1.894025296983378e-08,-1.0852789911333183,0,True,0.03619832692373107,42.335139347798055,0.5708054441315076,0.24846299857037396,,0.2,2gfm,0.2,0.05,1.0,,A,1.0,0.2,5.0
True,True,,92,11,13.667835991495252,13.667835991495252,6,False,-0.01467309469048604,148.23522382768851,0.40631314214415426,0.44874702835532665,148.23522382768851,0.2,5gfm,0.05,0.02,0.0,,A,1.0,0.2,5.0
True,True,,92,11,13.143924899491694,13.143924899491694,6,False,-0.01466093742673586,105.0373881786994,0.40847459306443923,0.4477637774620993,148.42516050985833,0.45,5gfm,0.05,0.02,1.0,,A,1.0,0.2,5.0
True,True,,92,11,11.64756929320123,11.64756929320123,6,False,-0.012305531341358717,150.6337123393108,0.5805714268139609,0.3984071904478151,150.6337123393108,0.2,5gfm,0.05,0.03,0.0,,A,1.0,0.2,5.0
True,True,,92,11,11.14334380579416,11.14334380579416,6,False,-0.011758221306298932,150.82176115469935,0.5826532948202037,0.39678102855812664,150.82176115469935,0.2,5gfm,0.05,0.03,1.0,,A,1.0,0.2,5.0
True,True,,92,11,7.906802148663871,7.906802148663871,6,False,-0.008100160580251724,155.3506685698713,0.681176028689933,0.3137277407468569,155.3506685698713,0.2,5gfm,0.05,0.05,0.0,,A,1.0,0.2,5.0
True,True,,92,11,7.438730424199463,7.438730424199463,6,False,-0.007611644710295378,155.5349028632025,0.6821098597717161,0.3125736840254777,155.5349028632025,0.2,5gfm,0.05,0.05,1.0,,A,1.0,0.2,5.0
True,True,,92,11,11.489003952969185,11.489003952969185,6,False,-0.023578712832592136,77.52854964139219,0.4051580299074558,0.4494149003789447,77.52854964139219,0.2,5gfm,0.1,0.02,0.0,,A,1.0,0.2,5.0
True,True,,92,11,10.882265809073916,10.882265809073916,6,False,-0.022280928497111798,77.71383647255678,0.407331783274764,0.44843361586894054,77.71383647255678,0.2,5gfm,0.1,0.02,1.0,,A,1.0,0.2,5.0
True,True,,92,11,8.37916423561144,8.37916423561144,2,False,-0.016730529028713487,79.6985408756987,0.5801826102396522,0.3993477842076245,79.6985408756987,0.47,5gfm,0.1,0.03,0.0,,A,1.0,0.2,5.0
True,True,,92,11,7.811371540172686,7.811371540172686,2,False,-0.015561226504200967,79.88238328960632,0.5822896338691513,0.39770759571977266,79.88238328960632,0.2,5gfm,0.1,0.03,1.0,,A,1.0,0.2,5.0
True,True,,92,11,2.775435190275445,2.775435190275445,2,False,-0.005260710484615782,83.96548691235422,0.6816520076633659,0.31391552067334677,83.96548691235422,0.2,5gfm,0.1,0.05,0.0,,A,1.0,0.2,5.0
True,True,,92,11,2.278226931667561,2.278226931667561,2,False,-0.004309056895360485,84.14549173030764,0.6825872946457643,0.31275389554061356,84.14549173030764,0.2,5gfm,0.1,0.05,1.0,,A,1.0,0.2,5.0
True,True,,92,11,9.54442491054344,9.54442491054344,6,False,-0.028508176835629485,53.26278883509894,0.4039945534817702,0.45008282403838185,53.26278883509894,0.2,5gfm,0.15,0.02,0.0,,A,1.0,0.2,5.0
True,True,,92,11,8.846427529210864,8.846427529210864,6,False,-0.026336499356029133,53.44158615701154,0.40618059839432996,0.44910363434369627,53.44158615701154,0.2,5gfm,0.15,0.02,1.0,,A,1.0,0.2,5.0
True,True,,92,11,5.750534777862832,5.750534777862832,2,False,-0.01656581202287769,55.240301198006364,0.5797843560647244,0.40030002956763544,55.240301198006364,0.45,5gfm,0.15,0.03,0.0,,A,1.0,0.2,5.0
True,True,,92,11,5.107463956075854,5.107463956075854,2,False,-0.014666141631973433,55.41953212149756,0.5819170512837336,0.39864565213232617,55.41953212149756,0.2,5gfm,0.15,0.03,1.0,,A,1.0,0.2,5.0
True,True,,92,11,1.4448106658687772e-14,-1.0687672979190381,0,True,0.00287526515203146,59.15937708831075,0.6821335661635974,0.31410222938783156,,0.2,5gfm,0.15,0.05,0.0,,A,1.0,0.2,5.0
True,True,,92,11,1.728097669893882e-08,-1.6089604416008996,0,True,0.004315555595332653,59.33688427562236,0.6830702363153023,0.3129329684571754,,0.2,5gfm,0.15,0.05,1.0,,A,1.0,0.2,5.0
True,True,,92,11,8.597940239275282,8.597940239275282,6,False,-0.03348891238806945,40.8385056070084,0.40282269222184686,0.45075072793896004,40.8385056070084,0.2,5gfm,0.2,0.02,0.0,,A,1.0,0.2,5.0
True,True,,92,11,7.801399121409045,7.801399121409045,6,False,-0.03026401596434891,41.007858731154684,0.4050210143457378,0.4497737636161412,41.007858731154684,0.2,5gfm,0.2,0.02,1.0,,A,1.0,0.2,5.0
True,True,,92,11,4.344947162405326,4.344947162405326,2,False,-0.016212953565752235,42.646697481118565,0.5793763633312917,0.4012641730338897,42.646697481118565,0.45,5gfm,0.2,0.03,0.0,,A,1.0,0.2,5.0
True,True,,92,11,3.61352801498537,3.61352801498537,2,False,-0.013429831220749738,42.81952395330545,0.581535259699011,0.39959544477662073,42.81952395330545,0.2,5gfm,0.2,0.03,1.0,,A,1.0,0.2,5.0
True,True,,92,11,1.3720369755145205e-14,-1.8446100294140395,0,True,0.011679065583051939,46.272324375650186,0.682620800472366,0.31428780976429166,,0.2,5gfm,0.2,0.05,0.0,,A,1.0,0.2,5.0
True,True,,92,11,4.243534503121317e-09,-1.8424392437821013,0,True,0.013691910557751636,46.447668136694965,0.683558777360831,0.3131108458412698,,0.2,5gfm,0.2,0.05,1.0,,A,1.0,0.2,5.0
True,True,,108,13,13.598620822449647,13.598620822449647,6,False,-0.014676833466840483,105.035466730219,0.3628035922391002,0.47837786401764043,149.34454080427875,0.2,6gfm,0.05,0.02,0.0,,A,1.0,0.2,5.0
True,True,,108,13,13.113256840366226,13.113256840366226,6,False,-0.014676836019782185,105.03546705248836,0.3647569966772376,0.4775523279019611,149.52021246292747,0.2,6gfm,0.05,0.02,1.0,,A,1.0,0.2,5.0
True,True,,108,13,11.605979896249075,11.605979896249075,6,False,-0.012173406758665836,151.72516907191664,0.5450498506622621,0.45036289610143143,151.72516907191664,0.46,6gfm,0.05,0.03,0.0,,A,1.0,0.2,5.0
True,True,,108,13,11.13853385937502,11.13853385937502,6,False,-0.011669798294503968,151.89911284002704,0.5472512952739673,0.4488144800701389,151.89911284002704,0.2,6gfm,0.05,0.03,1.0,,A,1.0,0.2,5.0
True,True,,108,13,7.914978299126574,7.914978299126574,6,False,-0.008053783394703442,156.40687163881537,0.7097842917531114,0.331346488659486,156.40687163881537,0.2,6gfm,0.05,0.05,0.0,,A,1.0,0.2,5.0
True,True,,108,13,7.480459007412321,7.480459007412321,6,False,-0.007603384383993371,156.57732836220976,0.7104450254454953,0.33010603698998175,156.57732836220976,0.21,6gfm,0.05,0.05,1.0,,A,1.0,0.2,5.0
True,True,,108,13,11.582350817789568,11.582350817789568,6,False,-0.02360026063381865,78.08705947074114,0.3614561729116491,0.47900462530546567,78.08705947074114,0.2,6gfm,0.1,0.02,0.0,,A,1.0,0.2,5.0
True,True,,108,13,11.022805243841624,11.022805243841624,6,False,-0.022411702454768853,78.25792360958752,0.3634191910544469,0.4781827652930077,78.25792360958752,0.2,6gfm,0.1,0.02,1.0,,A,1.0,0.2,5.0
True,True,,108,13,8.517064413580641,8.517064413580641,2,False,-0.016890879296577854,80.24090969279695,0.5440504680077566,0.45169118829531174,80.24090969279695,0.46,6gfm,0.1,0.03,0.0,,A,1.0,0.2,5.0
True,True,,108,13,7.9927124745878615,7.9927124745878615,2,False,-0.015817851318328757,80.41045041507039,0.5462784993159261,0.4501348469102037,80.41045041507039,0.2,6gfm,0.1,0.03,1.0,,A,1.0,0.2,5.0
True,True,,108,13,2.9962850679913657,2.9962850679913657,2,False,-0.005645123578871831,84.47396667136411,0.7105423618021746,0.3315450135458411,84.47396667136411,0.2,6gfm,0.1,0.05,0.0,,A,1.0,0.2,5.0
True,True,,108,13,2.5356996852975016,2.5356996852975016,2,False,-0.004768010812039874,84.64002445439893,0.7112018859940267,0.3302934321853047,84.64002445439893,0.2,6gfm,0.1,0.05,1.0,,A,1.0,0.2,5.0
True,True,,108,13,9.675191234366295,9.675191234366295,6,False,-0.028697513851852402,53.63601586328707,0.36010116206442216,0.4796293649792693,53.63601586328707,0.2,6gfm,0.15,0.02,0.0,,A,1.0,0.2,5.0
True,True,,108,13,9.03545260799794,9.03545260799794,6,False,-0.026719542200030894,53.80045479566299,0.3620737363910992,0.47881130765708463,53.80045479566299,0.2,6gfm,0.15,0.02,1.0,,A,1.0,0.2,5.0
True,True,,108,13,5.945046995890571,5.945046995890571,2,False,-0.017015708852657872,55.59842603427339,0.5430306907115029,0.45303359184916897,55.59842603427339,0.21,6gfm,0.15,0.03,0.0,,A,1.0,0.2,5.0
True,True,,108,13,5.35454679807188,5.35454679807188,2,False,-0.015280740720993273,55.763205827861974,0.5452856722516294,0.4514694813976384,55.763205827861974,0.47,6gfm,0.15,0.03,1.0,,A,1.0,0.2,5.0
True,True,,108,13,4.725610737154897e-10,-0.7484070715159135,0,True,0.002002463257950931,59.482962092293725,0.7113130859164254,0.3317392374099293,,0.2,6gfm,0.15,0.05,0.0,,A,1.0,0.2,5.0
True,True,,108,13,1.0485133171337443e-14,-1.2468814464842524,0,True,0.0033270585983166175,59.646153336893576,0.71197114716406,0.3304764283359902,,0.2,6gfm,0.15,0.05,1.0,,A,1.0,0.2,5.0
True,True,,108,13,8.735857996136573,8.735857996136573,6,False,-0.03379294749346217,41.11984870658248,0.3587385874076671,0.4802519909895042,41.11984870658248,0.2,6gfm,0.2,0.02,0.0,,A,1.0,0.2,5.0
True,True,,108,13,8.010034698767178,8.010034698767178,6,False,-0.030871387576224055,41.27540370214079,0.3607206568214202,0.47943786395174076,41.27540370214079,0.2,6gfm,0.2,0.02,1.0,,A,1.0,0.2,5.0
True,True,,108,13,4.567117743837855,4.567117743837855,2,False,-0.016935473690610724,42.91436615139497,0.541990022625659,0.4543902334596998,42.91436615139497,0.2,6gfm,0.2,0.03,0.0,,A,1.0,0.2,5.0
True,True,,108,13,3.8993759494075917,3.8993759494075917,2,False,-0.014406748035790659,43.07290915317573,0.5442723174988908,0.45281852513404813,43.07290915317573,0.45,6gfm,0.2,0.03,1.0,,A,1.0,0.2,5.0
True,True,,108,13,1.2853598466618847e-14,-2.115322321136979,0,True,0.010253643614292004,46.50527173004957,0.6869941965162434,2.9191805541731526,,0.2,6gfm,0.2,0.05,0.0,,A,1.0,0.2,5.0
True,True,,108,13,1.1219871256365564e-14,-2.1111482984404057,0,True,0.012099228426945467,46.665931372442785,0.6869941688909873,2.9191804851765366,,0.2,6gfm,0.2,0.05,1.0,,A,1.0,0.2,5.0
True,True,,47,5,2.79598413237828e-09,-1.1206264664681203,0,True,0.01758974833710678,53.37480621690056,0.5718201710781244,0.25587983781683066,,0.2,2gfm,0.15,0.05,0.0,1.732,A,1.0,0.2,5.0
True,True,,47,5,2.79598413237828e-09,-1.1206264664681203,0,True,0.01758974833710678,53.37480621690056,0.5718201710781244,0.25587983781683066,,0.2,2gfm,0.15,0.05,0.0,0.891,A,1.0,0.2,5.0
True,True,,47,5,2.79598413237828e-09,-1.1206264664681203,0,True,0.01758974833710678,53.37480621690056,0.5718201710781244,0.25587983781683066,,0.2,2gfm,0.15,0.05,0.0,0.05,A,1.0,0.2,5.0
True,True,,92,11,1.4448106658687772e-14,-1.0687672979190381,0,True,0.00287526515203146,59.15937708831075,0.6821335661635974,0.31410222938783156,,0.45,5gfm,0.15,0.05,0.0,1.732,A,1.0,0.2,5.0
True,True,,92,11,1.4448106658687772e-14,-1.0687672979190381,0,True,0.00287526515203146,59.15937708831075,0.6821335661635974,0.31410222938783156,,0.2,5gfm,0.15,0.05,0.0,0.891,A,1.0,0.2,5.0
True,True,,92,11,1.4448106658687772e-14,-1.0687672979190381,0,True,0.00287526515203146,59.15937708831075,0.6821335661635974,0.31410222938783156,,0.2,5gfm,0.15,0.05,0.0,0.05,A,1.0,0.2,5.0
True,True,,108,13,4.725610737154897e-10,-0.7484070715159135,0,True,0.002002463257950931,59.482962092293725,0.7113130859164254,0.3317392374099293,,0.2,6gfm,0.15,0.05,0.0,1.732,A,1.0,0.2,5.0
True,True,,108,13,4.725610737154897e-10,-0.7484070715159135,0,True,0.002002463257950931,59.482962092293725,0.7113130859164254,0.3317392374099293,,0.2,6gfm,0.15,0.05,0.0,0.891,A,1.0,0.2,5.0
True,True,,108,13,4.725610737154897e-10,-0.7484070715159135,0,True,0.002002463257950931,59.482962092293725,0.7113130859164254,0.3317392374099293,,0.2,6gfm,0.15,0.05,0.0,0.05,A,1.0,0.2,5.0
True,True,,47,5,7.89884162702711,7.89884162702711,2,False,-0.01844219878436095,68.15488219791695,0.48757994492338136,4.868657819324913,68.15488219791695,0.46,2gfm,0.05,0.02,0.0,,B,0.2,0.1,3.0
True,True,,47,5,7.463531822943239,7.463531822943239,2,False,-0.017373420129555252,68.36182462463312,0.5430335699693604,0.27163535843359626,68.36182462463312,0.2,2gfm,0.05,0.02,1.0,,B,0.2,0.1,3.0
True,True,,47,5,1.7897563355898924,1.7897563355898924,2,False,-0.0040173793504292244,70.90350306748302,0.48413449159577937,4.906451381310204,70.90350306748302,0.2,2gfm,0.05,0.03,0.0,,B,0.2,0.1,3.0
True,True,,47,5,1.419060160558189,1.419060160558189,2,False,-0.0031762855012529255,71.10484864376106,0.5615751153870482,0.25746247346349505,71.10484864376106,0.2,2gfm,0.05,0.03,1.0,,B,0.2,0.1,3.0
True,True,,47,5,0.0,-1.1232454718989868,0,True,0.018287336840941117,76.37129784183576,0.4819276557723317,4.9796335053929095,,0.2,2gfm,0.05,0.05,0.0,,B,0.2,0.1,3.0
True,True,,47,5,1.8858366037315059e-10,-1.0868838758579022,0,True,0.01879692568001548,76.55988235869734,0.5721772470361152,0.2479450178720959,,0.2,2gfm,0.05,0.05,1.0,,B,0.2,0.1,3.0
True,True,,47,5,4.151690376513052,4.151690376513052,2,False,-0.018354546776917835,35.99384623344993,0.4838060992513854,4.865064307419474,35.99384623344993,0.45,2gfm,0.1,0.02,0.0,,B,0.2,0.1,3.0
True,True,,47,5,3.664811707008255,3.664811707008255,2,False,-0.016102620675198003,36.21753786767815,0.5430530374997121,0.27186856665976217,36.21753786767815,0.2,2gfm,0.1,0.02,1.0,,B,0.2,0.1,3.0
True,True,,47,5,0.0,-1.1342639672610209,0,True,0.017644397571441605,38.073576714279916,0.4793081322085944,4.908230754760427,,0.2,2gfm,0.1,0.03,0.0,,B,0.2,0.1,3.0
True,True,,47,5,1.5259869736684592e-08,-1.0988887114872474,0,True,0.018965888765496493,38.29251598420901,0.5616530636508017,0.25763625526177963,,0.2,2gfm,0.1,0.03,1.0,,B,0.2,0.1,3.0
True,True,,47,5,4.430515679569093e-09,-1.1243029348157454,0,True,0.07176931086800709,42.57937753997766,0.47490474441684644,4.997017851591492,,0.2,2gfm,0.1,0.05,0.0,,B,0.2,0.1,3.0
True,True,,47,5,2.8790395394557236e-08,-1.0877780793442855,0,True,0.07183764259324932,42.77601924500202,0.5722750343294685,0.24808596387346868,,0.2,2gfm,0.1,0.05,1.0,,B,0.2,0.1,3.0
True,True,,47,5,5.431564373182397,5.431564373182397,2,False,-0.03522654169845605,24.52479727400451,0.47902602506132,4.851173974574203,24.52479727400451,0.2,2gfm,0.15,0.02,0.0,,B,0.2,0.1,3.0
True,True,,47,5,4.77103840281594,4.77103840281594,2,False,-0.03065543885665477,24.75832985776142,0.5430728870693424,0.2721028355663537,24.75832985776142,0.47,2gfm,0.15,0.02,1.0,,B,0.2,0.1,3.0
True,True,,47,5,2.0497717188322094e-09,-1.135391380876619,0,True,0.022278725724664505,25.984949013236978,0.4736123160907882,4.89785227701797,,0.2,2gfm,0.15,0.03,0.0,,B,0.2,0.1,3.0
True,True,,47,5,3.3312864615836964e-08,-1.0998573013927517,0,True,0.02480793119040862,26.224636885461287,0.5617317248135896,0.2578105915298886,,0.2,2gfm,0.15,0.03,1.0,,B,0.2,0.1,3.0
True,True,,47,5,1.667454400324302e-14,-1.1253657878858057,0,True,0.12070651178226172,29.567577415645605,0.46699937388464424,4.997805455831328,,0.2,2gfm,0.15,0.05,0.0,,B,0.2,0.1,3.0
True,True,,47,5,3.875233006311916e-09,-1.0886761714440278,0,True,0.1198229875580105,29.787361421946652,0.5723735348368145,0.2482272491604953,,0.2,2gfm,0.15,0.05,1.0,,B,0.2,0.1,3.0
True,True,,47,5,7.926782774399658,7.926782774399658,2,False,-0.06720944679070373,18.728529005388182,0.47353243360114455,4.828737853986327,18.728529005388182,0.2,2gfm,0.2,0.02,0.0,,B,0.2,0.1,3.0
True,True,,47,5,7.058128629150254,7.058128629150254,2,False,-0.05916270322590718,18.95397456642984,0.5430931253923611,0.2723381746926725,18.95397456642984,0.45,2gfm,0.2,0.02,1.0,,B,0.2,0.1,3.0
True,True,,47,5,0.0,-0.3373520543958133,0,True,0.002724568119898061,19.70625999198301,0.4674027212553822,4.877149395141111,,0.21,2gfm,0.2,0.03,0.0,,B,0.2,0.1,3.0
True,True,,47,5,3.393929142157298e-08,-1.0013983186906312,0,True,0.007988012592539744,19.95144670706065,0.5618111077915348,0.25798548517506004,,0.2,2gfm,0.2,0.03,1.0,,B,0.2,0.1,3.0
True,True,,47,5,3.1664339390951636e-09,-1.1264340831005528,0,True,0.15036665288040219,22.136820734805898,0.45883780760783666,4.9834001461142625,,0.2,2gfm,0.2,0.05,0.0,,B,0.2,0.1,3.0
True,True,,47,5,1.5404408836466004e-08,-1.0895781831795919,0,True,0.14876396032512687,22.39744638815141,0.5724727558717044,0.24836887465576651,,0.2,2gfm,0.2,0.05,1.0,,B,0.2,0.1,3.0
True,True,,92,11,11.233767360962844,11.233767360962844,6,False,-0.023036266298684042,77.59222455177868,0.40576341064734506,0.4648298368510384,77.59222455177868,0.2,5gfm,0.05,0.02,0.0,,B,0.2,0.1,3.0
True,True,,92,11,11.019307205241233,11.019307205241233,6,False,-0.022569288055218645,77.68656622248699,0.4081448654790193,0.4637823277688716,77.68656622248699,0.45,5gfm,0.05,0.02,1.0,,B,0.2,0.1,3.0
True,True,,92,11,6.157148189673677,6.157148189673677,2,False,-0.01223722875304078,80.07263848925183,0.6041219063960549,0.3992730069221413,80.07263848925183,0.2,5gfm,0.05,0.03,0.0,,B,0.2,0.1,3.0
True,True,,92,11,5.963813956080031,5.963813956080031,2,False,-0.011839260080118982,80.16581613510165,0.6063008690642049,0.39736731297662814,80.16581613510165,0.2,5gfm,0.05,0.03,1.0,,B,0.2,0.1,3.0
True,True,,92,11,2.0209556257858243e-14,-1.8544974543366541,0,True,0.005214987245738912,84.97745184611203,0.6909414646461679,0.3088088761787807,,0.2,5gfm,0.05,0.05,0.0,,B,0.2,0.1,3.0
True,True,,92,11,1.0330494085284113e-14,-1.8520783130234881,0,True,0.0055021392878762095,85.06762668081497,0.6917761772677798,0.30769357638002937,,0.21,5gfm,0.05,0.05,1.0,,B,0.2,0.1,3.0
True,True,,92,11,7.430906474674854,7.430906474674854,2,False,-0.028904183154076103,40.89966346937732,0.40348656436996766,0.4661330076228367,40.89966346937732,0.2,5gfm,0.1,0.02,0.0,,B,0.2,0.1,3.0
True,True,,92,11,7.184108560002727,7.184108560002727,2,False,-0.027877251620441683,40.999092447554425,0.4058912090787855,0.4650918932497469,40.999092447554425,0.46,5gfm,0.1,0.02,1.0,,B,0.2,0.1,3.0
True,True,,92,11,0.5069669163949158,0.5069669163949158,2,False,-0.0018838944857735935,42.829440904099556,0.603781426008913,0.4010296195347614,42.829440904099556,0.2,5gfm,0.1,0.03,0.0,,B,0.2,0.1,3.0
True,True,,92,11,0.30028843341371214,0.30028843341371214,2,False,-0.0011132762155147409,42.929470915219206,0.606014689026464,0.3990855342248539,42.929470915219206,0.2,5gfm,0.1,0.03,1.0,,B,0.2,0.1,3.0
True,True,,92,11,1.3557164265112942e-09,-1.8603602170045925,0,True,0.040345294816013774,46.853589047411226,0.61544413827558,2.913854285854723,,0.2,5gfm,0.1,0.05,0.0,,B,0.2,0.1,3.0
True,True,,92,11,1.064717384222425e-14,-1.8578740030499694,0,True,0.04069701154662228,46.951175820535475,0.6141571253894346,2.925847581437989,,0.2,5gfm,0.1,0.05,1.0,,B,0.2,0.1,3.0
True,True,,92,11,7.664294591504984,7.664294591504984,6,False,-0.04362823658684899,27.932573130712093,0.4011794652312451,0.467434063656483,27.932573130712093,0.2,5gfm,0.15,0.02,0.0,,B,0.2,0.1,3.0
True,True,,92,11,7.340462615915895,7.340462615915895,6,False,-0.04163739299534658,28.03388221639214,0.4036071087267146,0.46639989802090903,28.03388221639214,0.46,5gfm,0.15,0.02,1.0,,B,0.2,0.1,3.0
True,True,,92,11,0.13722752650800274,0.13722752650800274,2,False,-0.0007433692248444914,29.38032999967335,0.578410055764423,2.3450318436357573,29.38032999967335,0.2,5gfm,0.15,0.03,0.0,,B,0.2,0.1,3.0
True,True,,92,11,8.901591551645846e-15,-0.13946927977954005,0,True,0.0007527922012010771,29.486515616691264,0.5772109108792697,2.3533843620692667,,0.2,5gfm,0.15,0.03,1.0,,B,0.2,0.1,3.0
True,True,,92,11,2.2935627882543232e-10,-1.866294501682317,0,True,0.07105616278837633,32.629015873891404,0.5340133298665676,2.8134255600342257,,0.21,5gfm,0.15,0.05,0.0,,B,0.2,0.1,3.0
True,True,,92,11,4.877045068302206e-15,-1.863738785413643,0,True,0.07154886330615672,32.73898175471938,0.5318922667036667,2.8238698185405857,,0.2,5gfm,0.15,0.05,1.0,,B,0.2,0.1,3.0
True,True,,92,11,9.291746935350972,9.291746935350972,8,False,-0.06918422058321616,21.323995927743823,0.39884213360955406,0.4687324003618676,21.323995927743823,0.2,5gfm,0.2,0.02,0.0,,B,0.2,0.1,3.0
True,True,,92,11,8.880268999859322,8.880268999859322,8,False,-0.06583773540215591,21.420424592409482,0.4012925552908298,0.46770574947257526,21.420424592409482,0.2,5gfm,0.2,0.02,1.0,,B,0.2,0.1,3.0
True,True,,92,11,2.1661849652544305,2.1661849652544305,2,False,-0.015399131287598266,22.385559230225937,0.5193881041515113,2.276588659266855,22.385559230225937,0.48,5gfm,0.2,0.03,0.0,,B,0.2,0.1,3.0
True,True,,92,11,1.7863784091839534,1.7863784091839534,2,False,-0.012640180382950108,22.490837295208255,0.5177658265597754,2.2844071790673426,22.490837295208255,0.2,5gfm,0.2,0.03,1.0,,B,0.2,0.1,3.0
True,True,,92,11,1.3049241238556922e-14,-1.8723011761412778,0,True,0.085837076337217,24.837655261019446,0.47001424598818525,2.6817444395387633,,0.2,5gfm,0.2,0.05,0.0,,B,0.2,0.1,3.0
True,True,,92,11,8.934953958380175e-09,-1.8696734375316288,0,True,0.0869617127909466,24.959860422822768,0.46754776574030926,2.689854316674694,,0.2,5gfm,0.2,0.05,1.0,,B,0.2,0.1,3.0
True,True,,108,13,11.348700964384776,11.348700964384776,6,False,-0.023111078481796152,78.13220084560945,0.3545029976634775,0.49721276132409425,78.13220084560945,0.21,6gfm,0.05,0.02,0.0,,B,0.2,0.1,3.0
True,True,,108,13,11.149409189693401,11.149409189693401,6,False,-0.02268013699361953,78.219419036658,0.35663744035335404,0.49637374914757126,78.219419036658,0.2,6gfm,0.05,0.02,1.0,,B,0.2,0.1,3.0
True,True,,108,13,6.331710335070511,6.331710335070511,2,False,-0.012502370695318465,80.59625340714933,0.5626343060318104,0.4636275667279646,80.59625340714933,0.45,6gfm,0.05,0.03,0.0,,B,0.2,0.1,3.0
True,True,,108,13,6.151666872474536,6.151666872474536,2,False,-0.012133947944701868,80.68240587435739,0.5651963289654999,0.4617457652939161,80.68240587435739,0.21,6gfm,0.05,0.03,1.0,,B,0.2,0.1,3.0
True,True,,108,13,1.0568575740024773e-13,-2.1295688058242437,0,True,0.004675937572435057,85.46670395186646,0.6886096272890597,3.185738050727545,,0.21,6gfm,0.05,0.05,0.0,,B,0.2,0.1,3.0
True,True,,108,13,2.5504312306480848e-08,-2.1248549845863343,0,True,0.00494372406053773,85.55012209051306,0.6886096393020135,3.1857378423327813,,0.2,6gfm,0.05,0.05,1.0,,B,0.2,0.1,3.0
True,True,,108,13,7.616132743528713,7.616132743528713,2,False,-0.02942203020323041,41.18072074325296,0.35186231012335517,0.4983629943134957,41.18072074325296,0.2,6gfm,0.1,0.02,0.0,,B,0.2,0.1,3.0
True,True,,108,13,7.388195929664434,7.388195929664434,2,False,-0.02847897410484044,41.27223672796632,0.35401292826606245,0.49753403930478873,41.27223672796632,0.2,6gfm,0.1,0.02,1.0,,B,0.2,0.1,3.0
True,True,,108,13,0.7876649245734129,0.7876649245734129,2,False,-0.002908660908924315,43.098951673895286,0.560702837326327,0.46652011141826716,43.098951673895286,0.46,6gfm,0.1,0.03,0.0,,B,0.2,0.1,3.0
True,True,,108,13,0.5958482487256695,0.5958482487256695,2,False,-0.002195642114026032,43.190994072141706,0.5633299710866608,0.46461826275228707,43.190994072141706,0.2,6gfm,0.1,0.03,1.0,,B,0.2,0.1,3.0
True,True,,108,13,3.06354591240326e-10,-2.139057997381057,0,True,0.03859253891280253,47.08971856696647,0.581429925682653,3.106263349069849,,0.2,6gfm,0.1,0.05,0.0,,B,0.2,0.1,3.0
True,True,,108,13,8.420749285923572e-15,-2.134190907689712,0,True,0.03892900603309404,47.179598008274105,0.5814299155591273,3.106263183094785,,0.2,6gfm,0.1,0.05,1.0,,B,0.2,0.1,3.0
True,True,,108,13,7.824389789131215,7.824389789131215,6,False,-0.044228397739710115,28.128347191460577,0.349197602305962,0.4995019283045055,28.128347191460577,0.2,6gfm,0.15,0.02,0.0,,B,0.2,0.1,3.0
True,True,,108,13,7.528364817184757,7.528364817184757,6,False,-0.04241828894240751,28.2212713519817,0.3513640332614382,0.49868350217249174,28.2212713519817,0.2,6gfm,0.15,0.02,1.0,,B,0.2,0.1,3.0
True,True,,108,13,0.41745554665815376,0.41745554665815376,2,False,-0.00224674304546275,29.57167096421176,0.5306575575747905,2.5331293347851576,29.57167096421176,0.46,6gfm,0.15,0.03,0.0,,B,0.2,0.1,3.0
True,True,,108,13,0.16358654502068504,0.16358654502068504,2,False,-0.000877539063639367,29.668875515018573,0.5306575497204279,2.5331291328278143,29.668875515018573,0.2,6gfm,0.15,0.03,1.0,,B,0.2,0.1,3.0
True,True,,108,13,1.2771448149536312e-09,-2.148685777830603,0,True,0.06791696891167556,32.792564370383474,0.49398541768755433,2.957120064059638,,0.2,6gfm,0.15,0.05,0.0,,B,0.2,0.1,3.0
True,True,,108,13,3.019780331346689e-08,-2.1436589754584006,0,True,0.06839823820452631,32.89311953011304,0.4939853949889125,2.9571199126910077,,0.2,6gfm,0.15,0.05,1.0,,B,0.2,0.1,3.0
True,True,,108,13,9.414602662878174,9.414602662878174,10,False,-0.06960377777006875,21.47507794322568,0.34650930313195477,0.500628907198441,21.47507794322568,0.2,6gfm,0.2,0.02,0.0,,B,0.2,0.1,3.0
True,True,,108,13,9.04138407199855,9.04138407199855,10,False,-0.06658425995476748,21.563468455453556,0.3486911600516834,0.49982148146592575,21.563468455453556,0.2,6gfm,0.2,0.02,1.0,,B,0.2,0.1,3.0
True,True,,108,13,2.4043835070369113,2.4043835070369113,2,False,-0.016975393639389737,22.539352465168903,0.4692898291478848,2.428014248782349,22.539352465168903,0.46,6gfm,0.2,0.03,0.0,,B,0.2,0.1,3.0
True,True,,108,13,2.059902659890895,2.059902659890895,2,False,-0.014482103491407751,22.635476224584266,0.4692898132684019,2.428014060107221,22.635476224584266,0.2,6gfm,0.2,0.03,1.0,,B,0.2,0.1,3.0
True,True,,108,13,2.3415406463808006e-09,-2.158451799781285,0,True,0.08133493106897738,24.982106721438992,0.42766986838716287,2.785741721013623,,0.2,6gfm,0.2,0.05,0.0,,B,0.2,0.1,3.0
True,True,,108,13,1.41096387887304e-14,-2.1532586463361696,0,True,0.08239970353893972,25.09279334615565,0.42766983861370217,2.785741576561085,,0.2,6gfm,0.2,0.05,1.0,,B,0.2,0.1,3.0
True,True,,47,5,1.667454400324302e-14,-1.1253657878858057,0,True,0.12070651178226172,29.567577415645605,0.46699937388464424,4.997805455831328,,0.2,2gfm,0.15,0.05,0.0,1.732,B,0.2,0.1,3.0
True,True,,47,5,1.667454400324302e-14,-1.1253657878858057,0,True,0.12070651178226172,29.567577415645605,0.46699937388464424,4.997805455831328,,0.2,2gfm,0.15,0.05,0.0,0.891,B,0.2,0.1,3.0
True,True,,47,5,1.667454400324302e-14,-1.1253657878858057,0,True,0.12070651178226172,29.567577415645605,0.46699937388464424,4.997805455831328,,0.2,2gfm,0.15,0.05,0.0,0.05,B,0.2,0.1,3.0
True,True,,92,11,2.2935627882543232e-10,-1.866294501682317,0,True,0.07105616278837633,32.629015873891404,0.5340133298665676,2.8134255600342257,,0.48,5gfm,0.15,0.05,0.0,1.732,B,0.2,0.1,3.0
True,True,,92,11,2.2935627882543232e-10,-1.866294501682317,0,True,0.07105616278837633,32.629015873891404,0.5340133298665676,2.8134255600342257,,0.2,5gfm,0.15,0.05,0.0,0.891,B,0.2,0.1,3.0
True,True,,92,11,2.2935627882543232e-10,-1.866294501682317,0,True,0.07105616278837633,32.629015873891404,0.5340133298665676,2.8134255600342257,,0.2,5gfm,0.15,0.05,0.0,0.05,B,0.2,0.1,3.0
True,True,,108,13,1.2771448149536312e-09,-2.148685777830603,0,True,0.06791696891167556,32.792564370383474,0.49398541768755433,2.957120064059638,,0.2,6gfm,0.15,0.05,0.0,1.732,B,0.2,0.1,3.0
True,True,,108,13,1.2771448149536312e-09,-2.148685777830603,0,True,0.06791696891167556,32.792564370383474,0.49398541768755433,2.957120064059638,,0.2,6gfm,0.15,0.05,0.0,0.891,B,0.2,0.1,3.0
True,True,,108,13,1.2771448149536312e-09,-2.148685777830603,0,True,0.06791696891167556,32.792564370383474,0.49398541768755433,2.957120064059638,,0.2,6gfm,0.15,0.05,0.0,0.05,B,0.2,0.1,3.0
True,True,,47,5,2.261781665039612e-09,-1.1175082784754575,0,True,0.003951552077838119,71.71218525876687,0.48996303929226503,4.897244234169833,,0.44,2gfm,0.05,0.02,0.0,,C,1.0,0.1,3.0
True,True,,47,5,7.548061254830463e-11,-1.0924820358555638,0,True,0.004701211871659541,71.91299255154176,0.5378982456574055,0.2725002578879047,,0.2,2gfm,0.05,0.02,1.0,,C,1.0,0.1,3.0
True,True,,47,5,3.1846670185276088e-15,-1.1263150722803357,0,True,0.02319726176477923,76.24905775786893,0.49025170741328505,4.931364983928828,,0.2,2gfm,0.05,0.03,0.0,,C,1.0,0.1,3.0
True,True,,47,5,1.131295693404699e-10,-1.0925290891684871,0,True,0.02367242961885977,76.43918974175196,0.5587353882455064,0.2580968531274841,,0.2,2gfm,0.05,0.03,1.0,,C,1.0,0.1,3.0
True,True,,47,5,2.4829699897105827e-09,-1.120161320049338,0,True,0.047499220391201316,85.0796587196909,0.4948978198098484,4.966198788962078,,0.2,2gfm,0.05,0.05,0.0,,C,1.0,0.1,3.0
True,True,,47,5,1.8867994873138902e-10,-1.084379097897462,0,True,0.0476733832582474,85.24815916274649,0.5707180268029205,0.24831337838520479,,0.2,2gfm,0.05,0.05,1.0,,C,1.0,0.1,3.0
True,True,,47,5,4.946910113107191e-17,-1.1184840970742078,0,True,0.038339480718940167,38.521980715563174,0.4859594860950525,4.9019675219638925,,0.44,2gfm,0.1,0.02,0.0,,C,1.0,0.1,3.0
True,True,,47,5,2.454746572547114e-08,-1.0934224362937046,0,True,0.03926154939380412,38.74452856108531,0.5378941783797878,0.2727377259848155,,0.2,2gfm,0.1,0.02,1.0,,C,1.0,0.1,3.0
True,True,,47,5,1.5183415870414884e-15,-1.1273982722428038,0,True,0.08581303237350787,42.28827763543194,0.48546241809961793,4.9459311226977265,,0.2,2gfm,0.1,0.03,0.0,,C,1.0,0.1,3.0
