run_id,config_id,gfm_deployment,event_type,dP_mw,P_dg_pre,P_head_mw,soc,mu_I_ana,mu_I_emt,mu_P_ana,f_nadir_ana,f_nadir_emt,rocof_ana,rocof_emt,v_min_emt,i_peak_pu,eps_f,eps_V,secure_flag,wallclock_s,solver,dt,platform,ok,beyond_platform,insecure_because,f_nadir_andes,f_ss_andes,df_ss_andes,df_ss_ana,rocof_andes_window,rocof_andes_device,v_min_andes,v_max_andes,mu_I_andes,mu_I_andes_unit,mu_I_cont_andes,mu_I_cont_andes_unit,mu_P_andes,mu_P_andes_unit,n_units_saturated,dP_delivered_mw,p_gfm_pre_mw,settled,t_reached_s,pflow_converged,tds_converged,mu_P_ana_headroom_only,no_equilibrium,dP_critical_ana_mw,error
dpmax_G0_001,G0,6gfm,gen_loss,0.05,0.0,3.414,,0.07564643315606087,,0.1640159045725646,,,,,,0.6451897214377064,,,True,14.418,andes-2.0.0-trapezoid,0.002,andes,True,False,,59.9655331104897,59.965614286696024,-0.03438571330397622,-0.03438474234366404,0.06780911289357744,0.0024063281422243314,0.995967739915143,0.9998451025282299,0.3225948607188532,G4,0.5376581011980887,G4,0.15762308109595483,G6,0,0.05000140820447174,0.5601180096239539,True,7.999999999999988,True,True,0.014645577035735208,False,3.414,
dpmax_G0_002,G0,6gfm,gen_loss,3.0,0.0,3.414,,0.4137630662020906,,0.897117296222664,,,,,,4.473065963199984,,,False,60.542,andes-2.0.0-trapezoid,0.002,andes,True,True,tds stopped at t=7.200s; f_nadir 55.9998 < 59.0; rocof 8.0312 > 2.0; v_min 0.6530 < 0.9; mu_I(ImaxF) 2.2365 > 1.0 (G6),55.99981596193714,57.93727497635445,-2.062725023645548,-2.0630845406198417,8.031198812589354,0.2798176270961655,0.6529563557107223,1.0563989363761628,2.236532981599992,G6,3.72755496933332,G6,6.700988869984671,G6,0,2.9995742187413077,-2.3894664806853267,True,7.19999999999999,True,False,0.8787346221441125,False,3.414,
dpmax_G0_003,G0,6gfm,gen_loss,1.525,0.0,3.414,,0.2447047496790757,,0.5305666003976143,,,,,,1.4831373935604022,,,False,17.636,andes-2.0.0-trapezoid,0.002,andes,True,False,f_nadir 58.9448 < 59.0; rocof 2.0271 > 2.0; v_min 0.8940 < 0.9,58.94477141635476,58.95129822560117,-1.048701774398829,-1.0487346414817529,2.0270518505654036,0.07343930159338655,0.894005741727795,0.9998363416039897,0.7415686967802011,G6,1.235947827967002,G6,0.46084020290663635,G6,0,1.5249521224230729,-0.9147796606184725,True,7.999999999999988,True,True,0.4466900995899238,False,3.414,
dpmax_G0_004,G0,6gfm,gen_loss,0.7875,0.0,3.414,,0.1601755914175683,,0.3472912524850894,,,,,,1.0690297592909133,,,True,17.253,andes-2.0.0-trapezoid,0.002,andes,True,False,,59.456719453137005,59.458441826108576,-0.5415581738914241,-0.5415596919127086,1.0603345803370132,0.03791758170395163,0.9448736391475105,0.9998314739730861,0.5345148796454566,G6,0.8908581327424276,G6,0.27133433902539966,G6,0,0.7874976848025914,-0.1773571885544177,True,7.999999999999988,True,True,0.2306678383128295,False,3.414,
dpmax_G0_005,G0,6gfm,gen_loss,1.15625,0.0,3.414,,0.202440170548322,,0.4389289264413519,,,,,,1.2754246926000337,,,True,14.191,andes-2.0.0-trapezoid,0.002,andes,True,False,,59.20149162275053,59.20486694151946,-0.7951330584805376,-0.7951471666972307,1.5463316954817186,0.05568021805876624,0.919404356226846,0.9998246495760656,0.6377123463000168,G6,1.062853910500028,G6,0.3529083123803688,G6,0,1.156229366740737,-0.5460750144812326,True,7.999999999999988,True,True,0.33867896895137667,False,3.414,
dpmax_G0_006,G0,6gfm,gen_loss,1.340625,0.0,3.414,,0.22357246011369886,,0.4847477634194831,,,,,,1.3766289284127031,,,True,15.08,andes-2.0.0-trapezoid,0.002,andes,True,False,,59.073397984164856,59.0780820859704,-0.9219179140295992,-0.9219409040894919,1.7838900044842103,0.06456075844997836,0.9066894587400418,0.9998212348480541,0.6883144642063516,G6,1.1471907736772526,G6,0.4027827684449457,G6,0,1.340591502081998,-0.7304289849178622,True,7.999999999999988,True,True,0.39268453427065025,False,3.414,
dpmax_G0_007,G0,6gfm,gen_loss,1.4328124999999998,0.0,3.414,,0.23413860489638727,,0.5076571819085487,,,,,,1.4277711131848614,,,True,16.483,andes-2.0.0-trapezoid,0.002,andes,True,False,,59.009166947475904,59.01469008870212,-0.9853099112978825,-0.9853377727856223,1.9023733338606348,0.06900028088819972,0.9003506567909969,0.9998195268517119,0.7138855565924307,G6,1.1898092609873847,G6,0.43080408786020513,G6,0,1.4327719424268914,-0.8226047345741699,True,7.999999999999988,True,True,0.419687316930287,False,3.414,
dpmax_G0_008,G0,6gfm,gen_loss,1.4789062499999999,0.0,3.414,,0.2394216772877315,,0.5191118911530815,,,,,,1.455227890140658,,,False,16.499,andes-2.0.0-trapezoid,0.002,andes,True,False,f_nadir 58.9770 < 59.0; v_min 0.8972 < 0.9,58.97699245285245,58.982994126150594,-1.0170058738494063,-1.0170362071336876,1.9643110539179627,0.07121987852889798,0.8971776095734457,0.999818672695482,0.727613945070329,G6,1.2126899084505482,G6,0.44553466737970604,G6,0,1.478862089173653,-0.8686923005510631,True,7.999999999999988,True,True,0.4331887082601054,False,3.414,
dpmax_G0_009,G0,6gfm,gen_loss,1.4558593749999997,0.0,3.414,,0.23678014109205936,,0.5133845365308151,,,,,,1.44144927232979,,,False,15.787,andes-2.0.0-trapezoid,0.002,andes,True,False,f_nadir 58.9931 < 59.0; v_min 0.8988 < 0.9,58.99308509612928,58.99884210818196,-1.001157891818039,-1.0011869899596548,1.9334210906333669,0.07011010144462469,0.8987639845164228,0.9998190997867769,0.720724636164895,G6,1.2012077269414918,G6,0.4380994339151486,G6,0,1.4558170180072527,-0.8456485432685098,True,7.999999999999988,True,True,0.42643801259519615,False,3.414,
dpmax_G0_010,G0,6gfm,gen_loss,1.4443359374999998,0.0,3.414,,0.23545937299422334,,0.5105208592196818,,,,,,1.434603485167227,,,False,15.672,andes-2.0.0-trapezoid,0.002,andes,True,False,v_min 0.8996 < 0.9,59.001127334328004,59.00676609830918,-0.9932339016908216,-0.9932623813726384,1.9178978515983969,0.06955519496118302,0.8995572875380472,0.9998193133225394,0.7173017425836135,G6,1.1955029043060224,G6,0.4344344954483634,G6,0,1.4442944811035312,-0.8341266453717459,True,7.999999999999988,True,True,0.4230626647627416,False,3.414,
dpmax_G0_011,G0,6gfm,gen_loss,0.6400000000000001,0.0,3.414,,0.14326975976526682,,0.31063618290258455,,,,,,0.9851980503020543,,,True,14.342,andes-2.0.0-trapezoid,0.002,andes,True,False,,59.558592342241866,59.55987387965553,-0.4401261203444733,-0.4401247019988997,0.8635470515712396,0.030813053680718135,0.955082109378252,0.9998342018430537,0.49259902515102716,G6,0.8209983752517119,G6,0.24407913714685434,G6,0,0.6400019790528612,-0.02986636747885679,True,7.999999999999988,True,True,0.1874633860574107,False,3.414,
dpmax_G0_012,G0,6gfm,gen_loss,1.2300000000000002,0.0,3.414,,0.2108930863744728,,0.45725646123260444,,,,,,1.316080276321836,,,True,15.558,andes-2.0.0-trapezoid,0.002,andes,True,False,,59.150304763832516,59.154152827044534,-0.845847172955466,-0.8458646616541353,1.6431448513840188,0.05923259160763337,0.9143163321650384,0.9998232838872049,0.658040138160918,G6,1.09673356360153,G6,0.37201614709774883,G6,0,1.2299744672783564,-0.6198169980553436,True,7.999999999999988,True,True,0.3602811950790862,False,3.414,
dpmax_G0_013,G0,6gfm,gen_loss,1.8200000000000003,0.0,3.414,,0.27851641298367874,,0.6038767395626243,,,,,,1.6771743560606558,,,False,32.883,andes-2.0.0-trapezoid,0.002,andes,True,False,f_nadir 58.7355 < 59.0; rocof 2.4551 > 2.0; v_min 0.8737 < 0.9,58.735529121611265,58.74848819657313,-1.2515118034268724,-1.251604621309371,2.455060384931578,0.08763814352275866,0.8737191908482149,1.0177063159564643,0.8385871780303279,G6,1.3976452967172133,G6,0.8422477990060286,G1,0,1.81986264320457,-1.2097338890883491,True,7.999999999999988,True,True,0.5330990041007617,False,3.414,
dpmax_G0_014,G0,6gfm,gen_loss,2.41,0.0,3.414,,0.34613973959288463,,0.7504970178926441,,,,,,4.459170829934122,,,False,61.657,andes-2.0.0-trapezoid,0.002,andes,True,True,tds stopped at t=4.500s; f_nadir 56.4438 < 59.0; rocof 7.0271 > 2.0; v_min 0.6625 < 0.9; v_max 1.1130 > 1.1; mu_I(ImaxF) 2.2296 > 1.0 (G6),56.443783919768244,57.967570860944775,-2.0324291390552247,-1.6573445809646066,7.027050854597046,0.24427139315019206,0.662508043767935,1.1129788513703194,2.229585414967061,G6,3.715975691611768,G6,4.908134031542212,G6,0,2.4105939005874375,-1.7996170477057833,False,4.5,True,False,0.705916813122437,False,3.414,
dpmax_G1_015,G1,6gfm,gen_loss,0.05,0.0,3.414,,0.07564643315606087,,0.1640159045725646,,,,,,0.644836300936408,,,True,11.479,andes-2.0.0-trapezoid,0.002,andes,True,False,,59.9655412177018,59.965614861378654,-0.034385138621345845,-0.03438474234366404,0.06786520124104506,0.002403456422934692,0.9960652877991371,0.9998197821637669,0.322418150468204,G4,0.5373635841136734,G4,0.1575993479751948,G4,0,0.05000056186125834,0.5600885211750767,True,7.999999999999988,True,True,0.014645577035735208,False,3.414,
dpmax_G1_016,G1,6gfm,gen_loss,3.0,0.0,3.414,,0.4137630662020906,,0.897117296222664,,,,,,4.505026690927373,,,False,57.483,andes-2.0.0-trapezoid,0.002,andes,True,True,f_nadir 55.9872 < 59.0; rocof 8.0515 > 2.0; v_min 0.6530 < 0.9; mu_I(ImaxF) 2.2525 > 1.0 (G4),55.98722983029764,57.93722726756337,-2.0627727324366276,-2.0630845406198417,8.051537199178936,0.27482199072544833,0.6530197343368174,1.0592368383693982,2.2525133454636865,G4,3.7541889091061442,G4,6.820178644932109,G4,0,2.9994993230345797,-2.389414241762175,True,7.999999999999988,True,True,0.8787346221441125,False,3.414,
dpmax_G1_017,G1,6gfm,gen_loss,1.525,0.0,3.414,,0.2447047496790757,,0.5305666003976143,,,,,,1.467585899659856,,,False,15.479,andes-2.0.0-trapezoid,0.002,andes,True,False,f_nadir 58.9464 < 59.0; rocof 2.0278 > 2.0; v_min 0.8944 < 0.9,58.94637441737335,58.951328590139475,-1.0486714098605248,-1.0487346414817529,2.027776721038887,0.07331047441946434,0.8944049933612637,0.9998107595712766,0.733792949829928,G4,1.2229882497165467,G4,0.45965073743531376,G4,0,1.5249066274803547,-0.9147809458145331,True,7.999999999999988,True,True,0.4466900995899238,False,3.414,
dpmax_G1_018,G1,6gfm,gen_loss,0.7875,0.0,3.414,,0.1601755914175683,,0.3472912524850894,,,,,,1.0638030508575755,,,True,15.469,andes-2.0.0-trapezoid,0.002,andes,True,False,,59.45701440259505,59.458453963791,-0.5415460362089988,-0.5415596919127086,1.0602021825370702,0.037862477182665694,0.9451631125402078,0.9998045652071386,0.5319015254287878,G4,0.886502542381313,G4,0.2709032372750363,G4,0,0.7874797415352933,-0.17737574127529476,True,7.999999999999988,True,True,0.2306678383128295,False,3.414,
dpmax_G1_019,G1,6gfm,gen_loss,1.15625,0.0,3.414,,0.202440170548322,,0.4389289264413519,,,,,,1.2676313226726732,,,True,13.922,andes-2.0.0-trapezoid,0.002,andes,True,False,,59.20220475243031,59.20488722589472,-0.7951127741052773,-0.7951471666972307,1.5490818224542187,0.05559116878610167,0.9197533450447298,0.9997969447636778,0.6338156613363366,G4,1.056359435560561,G4,0.35218929525258436,G4,0,1.1561992702765402,-0.5460857247825327,True,7.999999999999988,True,True,0.33867896895137667,False,3.414,
dpmax_G1_020,G1,6gfm,gen_loss,1.340625,0.0,3.414,,0.22357246011369886,,0.4847477634194831,,,,,,1.3680621185381503,,,True,14.678,andes-2.0.0-trapezoid,0.002,andes,True,False,,59.07446881698393,59.07810701367712,-0.9218929863228809,-0.9219409040894919,1.7924550639916048,0.06445257570072441,0.9070697281073056,0.9997931315510691,0.6840310592690751,G4,1.1400517654484588,G4,0.4018855619627908,G4,0,1.3405543516629872,-0.7304351805285281,True,7.999999999999988,True,True,0.39268453427065025,False,3.414,
dpmax_G1_021,G1,6gfm,gen_loss,1.4328124999999998,0.0,3.414,,0.23413860489638727,,0.5076571819085487,,,,,,1.4179367409491,,,True,14.969,andes-2.0.0-trapezoid,0.002,andes,True,False,,59.0104756359152,59.01471761398001,-0.9852823860199891,-0.9853377727856223,1.9116827982231401,0.06888196419981511,0.9007347939705602,0.9997912241970739,0.70896837047455,G4,1.1816139507909167,G4,0.4297279394851791,G4,0,1.4327308085089894,-0.8226085244350033,True,7.999999999999988,True,True,0.419687316930287,False,3.414,
dpmax_G1_022,G1,6gfm,gen_loss,1.4789062499999999,0.0,3.414,,0.2394216772877315,,0.5191118911530815,,,,,,1.4428003842161077,,,False,15.154,andes-2.0.0-trapezoid,0.002,andes,True,False,f_nadir 58.9784 < 59.0; v_min 0.8976 < 0.9,58.978439973878444,58.983023062416734,-1.0169769375832658,-1.0170362071336876,1.9694766500691785,0.07109635426938359,0.8975692874381528,0.9997902703331589,0.7214001921080538,G4,1.202333653513423,G4,0.4444028683231742,G4,0,1.4788187918130917,-0.8686948504391498,True,7.999999999999988,True,True,0.4331887082601054,False,3.414,
dpmax_G1_023,G1,6gfm,gen_loss,1.4558593749999997,0.0,3.414,,0.23678014109205936,,0.5133845365308151,,,,,,1.4303782908768194,,,False,15.534,andes-2.0.0-trapezoid,0.002,andes,True,False,f_nadir 58.9945 < 59.0; v_min 0.8992 < 0.9,58.99446133817901,58.99887032722402,-1.0011296727759813,-1.0011869899596548,1.9406497947723875,0.06998919024605414,0.8991518939449645,0.9997907472806972,0.7151891454384097,G4,1.1919819090640162,G4,0.43699568650714044,G4,0,1.455774819442817,-0.8456517162937022,True,7.999999999999988,True,True,0.42643801259519615,False,3.414,
dpmax_G1_024,G1,6gfm,gen_loss,1.4443359374999998,0.0,3.414,,0.23545937299422334,,0.5105208592196818,,,,,,1.4241599207414644,,,False,15.619,andes-2.0.0-trapezoid,0.002,andes,True,False,v_min 0.8999 < 0.9,59.002469350882244,59.006793967605866,-0.9932060323941343,-0.9932623813726384,1.9243739526575714,0.06943558529932306,0.8999433066095254,0.9997909857427737,0.7120799603707322,G4,1.1867999339512203,G4,0.4333446176974975,G4,0,1.4442528189247636,-0.8341301275489502,True,7.999999999999988,True,True,0.4230626647627416,False,3.414,
dpmax_G1_025,G1,6gfm,gen_loss,0.6400000000000001,0.0,3.414,,0.14326975976526682,,0.31063618290258455,,,,,,0.981027528722774,,,True,14.055,andes-2.0.0-trapezoid,0.002,andes,True,False,,59.55878763559009,59.55988314643604,-0.440116853563957,-0.4401247019988997,0.8653220282681653,0.03076993890156694,0.9553226447364728,0.9998076111511472,0.490513764361387,G4,0.8175229406023117,G4,0.24376125620833763,G4,0,0.6399882838609082,-0.02988761385396135,True,7.999999999999988,True,True,0.1874633860574107,False,3.414,
dpmax_G1_026,G1,6gfm,gen_loss,1.2300000000000002,0.0,3.414,,0.2108930863744728,,0.45725646123260444,,,,,,1.3079138681954647,,,True,13.787,andes-2.0.0-trapezoid,0.002,andes,True,False,,59.151145101542774,59.154174900659974,-0.8458250993400256,-0.8458646616541353,1.6476664566498906,0.05913606591093696,0.9146777380438119,0.999795419717897,0.6539569340977324,G4,1.0899282234962206,G4,0.3712287772501056,G4,0,1.2299416639487846,-0.6198259499295665,True,7.999999999999988,True,True,0.3602811950790862,False,3.414,
dpmax_G1_027,G1,6gfm,gen_loss,1.8200000000000003,0.0,3.414,,0.27851641298367874,,0.6038767395626243,,,,,,1.6416172392196695,,,False,22.893,andes-2.0.0-trapezoid,0.002,andes,True,False,f_nadir 58.7396 < 59.0; rocof 2.4305 > 2.0; v_min 0.8742 < 0.9,58.739581991896806,58.74850329734984,-1.251496702650158,-1.251604621309371,2.4304655193992044,0.0874731051748699,0.8741830407156159,1.0001311149878522,0.8208086196098348,G4,1.3680143660163913,G4,0.5842934888475646,G1,0,1.819845694084548,-1.2097264948479476,True,7.999999999999988,True,True,0.5330990041007617,False,3.414,
dpmax_G1_028,G1,6gfm,gen_loss,2.41,0.0,3.414,,0.34613973959288463,,0.7504970178926441,,,,,,4.474699691332187,,,False,62.54,andes-2.0.0-trapezoid,0.002,andes,True,True,tds stopped at t=4.600s; f_nadir 56.4460 < 59.0; rocof 7.0486 > 2.0; v_min 0.6633 < 0.9; v_max 1.1088 > 1.1; mu_I(ImaxF) 2.2373 > 1.0 (G4),56.44603050006142,57.909806706878,-2.090193293121999,-1.6573445809646066,7.048643849165183,0.2398575190041232,0.6633110468185373,1.108781138957195,2.2373498456660936,G4,3.7289164094434897,G4,4.8357052520313974,G4,0,2.41036473597872,-1.79958925621147,False,4.6,True,False,0.705916813122437,False,3.414,
dpmax_G2_029,G2,6gfm,gen_loss,0.05,0.0,3.414,,0.07564643315606087,,0.1640159045725646,,,,,,0.6448210702411106,,,True,11.352,andes-2.0.0-trapezoid,0.002,andes,True,False,,59.96554166853438,59.965614918356465,-0.03438508164353493,-0.03438474234366404,0.06786818773978279,0.0024033058431183916,0.9960640149580392,0.9998184509268714,0.3224105351205553,G4,0.5373508918675921,G4,0.15759832514072117,G4,0,0.050000478083391586,0.5600904688576462,True,7.999999999999988,True,True,0.014645577035735208,False,3.414,
dpmax_G2_030,G2,6gfm,gen_loss,3.0,0.0,3.414,,0.4137630662020906,,0.897117296222664,,,,,,4.5079446728353725,,,False,57.719,andes-2.0.0-trapezoid,0.002,andes,True,True,f_nadir 55.9851 < 59.0; rocof 8.0571 > 2.0; v_min 0.6532 < 0.9; mu_I(ImaxF) 2.2540 > 1.0 (G4),55.985095865957405,57.937258086334765,-2.062741913665235,-2.0630845406198417,8.057129362687764,0.27385929003618364,0.653242881698486,1.0596908614120208,2.2539723364176862,G4,3.7566205606961436,G4,6.838383477940392,G4,0,2.9994637454116613,-2.3893778150682374,True,7.999999999999988,True,True,0.8787346221441125,False,3.414,
dpmax_G2_031,G2,6gfm,gen_loss,1.525,0.0,3.414,,0.2447047496790757,,0.5305666003976143,,,,,,1.466461226189212,,,False,15.099,andes-2.0.0-trapezoid,0.002,andes,True,False,f_nadir 58.9465 < 59.0; rocof 2.0286 > 2.0; v_min 0.8945 < 0.9,58.94653937463879,58.95133533620457,-1.048664663795428,-1.0487346414817529,2.0286480454258404,0.07329509414188497,0.8944789408436842,0.9998097866428436,0.733230613094606,G4,1.2220510218243434,G4,0.45951449287428553,G4,0,1.5248966423548787,-0.9147687139112953,True,7.999999999999988,True,True,0.4466900995899238,False,3.414,
dpmax_G2_032,G2,6gfm,gen_loss,0.7875,0.0,3.414,,0.1601755914175683,,0.3472912524850894,,,,,,1.0633410539817107,,,True,14.737,andes-2.0.0-trapezoid,0.002,andes,True,False,,59.45703737058462,59.45845612150794,-0.5415438784920568,-0.5415596919127086,1.0603680884529951,0.03785761302313581,0.9451785463560683,0.9998021822577511,0.5316705269908554,G4,0.8861175449847591,G4,0.2708647467795139,G4,0,0.7874765662067852,-0.17737039098379512,True,7.999999999999988,True,True,0.2306678383128295,False,3.414,
dpmax_G2_033,G2,6gfm,gen_loss,1.15625,0.0,3.414,,0.202440170548322,,0.4389289264413519,,,,,,1.2668470387681714,,,True,13.699,andes-2.0.0-trapezoid,0.002,andes,True,False,,59.202270542724904,59.20489138614872,-0.7951086138512835,-0.7951471666972307,1.5493035017534493,0.05558187612328481,0.9198058118149189,0.9997940360599787,0.6334235193840857,G4,1.055705865640143,G4,0.3521177352435667,G4,0,1.156193142312808,-0.5460773684930113,True,7.999999999999988,True,True,0.33867896895137667,False,3.414,
dpmax_G2_034,G2,6gfm,gen_loss,1.340625,0.0,3.414,,0.22357246011369886,,0.4847477634194831,,,,,,1.367132265439355,,,True,14.55,andes-2.0.0-trapezoid,0.002,andes,True,False,,59.07457364048494,59.07811238375783,-0.9218876162421665,-0.9219409040894919,1.792653569059562,0.06444045928060044,0.9071334716047358,0.9997899599956822,0.6835661327196775,G4,1.139276887866129,G4,0.4017920177205446,G4,0,1.3405464239553238,-0.7304249950735002,True,7.999999999999988,True,True,0.39268453427065025,False,3.414,
dpmax_G2_035,G2,6gfm,gen_loss,1.4328124999999998,0.0,3.414,,0.23413860489638727,,0.5076571819085487,,,,,,1.4169190721928666,,,True,14.852,andes-2.0.0-trapezoid,0.002,andes,True,False,,59.01060724506683,59.01472364910358,-0.9852763508964202,-0.9853377727856223,1.9101519246141396,0.0688682726682092,0.9008026455489778,0.9997879212222263,0.7084595360964333,G4,1.1807658934940555,G4,0.42960718822823624,G4,0,1.4327218872143066,-0.8225973429760228,True,7.999999999999988,True,True,0.419687316930287,False,3.414,
dpmax_G2_036,G2,6gfm,gen_loss,1.4789062499999999,0.0,3.414,,0.2394216772877315,,0.5191118911530815,,,,,,1.4417297832612204,,,False,15.338,andes-2.0.0-trapezoid,0.002,andes,True,False,f_nadir 58.9786 < 59.0; v_min 0.8976 < 0.9,58.97858728867088,58.98302944625945,-1.0169705537405491,-1.0170362071336876,1.9701935522944571,0.07108183247381548,0.897640155835886,0.9997869016501739,0.7208648916306102,G4,1.2014414860510172,G4,0.4442745352706309,G4,0,1.4788093484953309,-0.868683150539501,True,7.999999999999988,True,True,0.4331887082601054,False,3.414,
dpmax_G2_037,G2,6gfm,gen_loss,1.4558593749999997,0.0,3.414,,0.23678014109205936,,0.5133845365308151,,,,,,1.4293342994465834,,,False,14.992,andes-2.0.0-trapezoid,0.002,andes,True,False,f_nadir 58.9946 < 59.0; v_min 0.8992 < 0.9,58.99460058128169,58.998876534779185,-1.0011234652208145,-1.0011869899596548,1.9439568801376532,0.0699750869285774,0.899221246142362,0.9997874114516482,0.7146671497232917,G4,1.1911119162054862,G4,0.43687118466018543,G4,0,1.4557656398558256,-0.8456402772899093,True,7.999999999999988,True,True,0.42643801259519615,False,3.414,
dpmax_G2_038,G2,6gfm,gen_loss,1.4443359374999998,0.0,3.414,,0.23545937299422334,,0.5105208592196818,,,,,,1.4231291266530925,,,True,14.889,andes-2.0.0-trapezoid,0.002,andes,True,False,,59.002604725209316,59.00680008833044,-0.9931999116695565,-0.9932623813726384,1.9280396060275662,0.06942168857871964,0.9000119065441455,0.9997876663407865,0.7115645633265463,G4,1.185940938877577,G4,0.433222001157147,G4,0,1.4442437694253683,-0.8341188177670734,True,7.999999999999988,True,True,0.4230626647627416,False,3.414,
dpmax_G2_039,G2,6gfm,gen_loss,0.6400000000000001,0.0,3.414,,0.14326975976526682,,0.31063618290258455,,,,,,0.9806842036436364,,,True,14.082,andes-2.0.0-trapezoid,0.002,andes,True,False,,59.55880218005734,59.55988469473873,-0.44011530526127274,-0.4401247019988997,0.865426296402368,0.03076643067660727,0.9553328606550537,0.9998054385225262,0.4903421018218182,G4,0.817236836369697,G4,0.24373824061669286,G4,0,0.6399860068361087,-0.02988322246506112,True,7.999999999999988,True,True,0.1874633860574107,False,3.414,
dpmax_G2_040,G2,6gfm,gen_loss,1.2300000000000002,0.0,3.414,,0.2108930863744728,,0.45725646123260444,,,,,,1.3070753208541743,,,True,13.648,andes-2.0.0-trapezoid,0.002,andes,True,False,,59.15122449977345,59.15417952594395,-0.8458204740560475,-0.8458646616541353,1.6483074402411624,0.05912569498568853,0.9147345883839365,0.9997924058714831,0.6535376604270872,G4,1.0892294340451452,G4,0.3711488822309772,G4,0,1.2299348456534556,-0.6198168881027267,True,7.999999999999988,True,True,0.3602811950790862,False,3.414,
dpmax_G2_041,G2,6gfm,gen_loss,1.8200000000000003,0.0,3.414,,0.27851641298367874,,0.6038767395626243,,,,,,1.637287827922784,,,False,24.337,andes-2.0.0-trapezoid,0.002,andes,True,False,f_nadir 58.7400 < 59.0; rocof 2.4292 > 2.0; v_min 0.8743 < 0.9,58.73998189122888,58.748511255953446,-1.2514887440465543,-1.251604621309371,2.429228458146894,0.0874515317106953,0.874278142460359,1.000130345467887,0.818643913961392,G4,1.3644065232689868,G4,0.5729713885435743,G4,0,1.8198335322510806,-1.2097105364298242,True,7.999999999999988,True,True,0.5330990041007617,False,3.414,
dpmax_G2_042,G2,6gfm,gen_loss,2.41,0.0,3.414,,0.34613973959288463,,0.7504970178926441,,,,,,4.47488303096124,,,False,61.065,andes-2.0.0-trapezoid,0.002,andes,True,True,tds stopped at t=4.500s; f_nadir 56.4463 < 59.0; rocof 7.0593 > 2.0; v_min 0.6635 < 0.9; v_max 1.1081 > 1.1; mu_I(ImaxF) 2.2374 > 1.0 (G4),56.44630172678346,57.934202899675164,-2.0657971003248363,-1.6573445809646066,7.059274824855815,0.2391422554936824,0.6635370229394213,1.108113964369164,2.23744151548062,G4,3.7290691924677,G4,4.822680726720284,G4,0,2.410291405106651,-1.7995641759991567,False,4.5,True,False,0.705916813122437,False,3.414,
dpmax_G3_043,G3,6gfm,gen_loss,0.05,0.0,3.414,,0.07564643315606087,,0.1640159045725646,,,,,,0.6447085994731256,,,True,11.566,andes-2.0.0-trapezoid,0.002,andes,True,False,,59.965540489520315,59.965614625207586,-0.034385374792414325,-0.03438474234366404,0.06782861570873322,0.0024084516642129605,0.9961220241490848,0.9998325757982354,0.3223542997365628,G6,0.5372571662276048,G6,0.15764573602962412,G4,0,0.05000091169225629,0.5600753300685543,True,7.999999999999988,True,True,0.014645577035735208,False,3.414,
dpmax_G3_044,G3,6gfm,gen_loss,3.0,0.0,3.414,,0.4137630662020906,,0.897117296222664,,,,,,4.493381661670403,,,False,58.72,andes-2.0.0-trapezoid,0.002,andes,True,True,f_nadir 55.9957 < 59.0; rocof 8.0295 > 2.0; v_min 0.6529 < 0.9; mu_I(ImaxF) 2.2467 > 1.0 (G4),55.995664949463155,57.9371442826029,-2.062855717397099,-2.0630845406198417,8.029467387719027,0.27828345180748837,0.6529132013374185,1.0571427232703448,2.2466908308352016,G4,3.7444847180586693,G4,6.746824267012532,G4,0,2.9996094075092143,-2.3895416315231284,True,7.999999999999988,True,True,0.8787346221441125,False,3.414,
dpmax_G3_045,G3,6gfm,gen_loss,1.525,0.0,3.414,,0.2447047496790757,,0.5305666003976143,,,,,,1.4737545256977387,,,False,16.032,andes-2.0.0-trapezoid,0.002,andes,True,False,f_nadir 58.9454 < 59.0; rocof 2.0262 > 2.0; v_min 0.8942 < 0.9,58.94544329472135,58.95130628112058,-1.04869371887942,-1.0487346414817529,2.0262400447849656,0.07340169319814632,0.894231317738632,0.9998252938888283,0.7368772628488693,G4,1.2281287714147824,G4,0.46062577433116053,G4,0,1.5249398736346131,-0.9148346372103041,True,7.999999999999988,True,True,0.4466900995899238,False,3.414,
dpmax_G3_046,G3,6gfm,gen_loss,0.7875,0.0,3.414,,0.1601755914175683,,0.3472912524850894,,,,,,1.063398393226504,,,True,14.895,andes-2.0.0-trapezoid,0.002,andes,True,False,,59.45685386790873,59.458445492447524,-0.5415545075524761,-0.5415596919127086,1.0603506290240161,0.03790305033514781,0.9450839202489926,0.9998197331507429,0.531699196613252,G6,0.8861653276887534,G6,0.27137071366661686,G4,0,0.7874922369147307,-0.17740501108589382,True,7.999999999999988,True,True,0.2306678383128295,False,3.414,
dpmax_G3_047,G3,6gfm,gen_loss,1.15625,0.0,3.414,,0.202440170548322,,0.4389289264413519,,,,,,1.266913913504315,,,True,14.015,andes-2.0.0-trapezoid,0.002,andes,True,False,,59.20180684194375,59.20487252739239,-0.7951274726076107,-0.7951471666972307,1.549543410518338,0.05565484182039644,0.9196339762260397,0.9998132747567265,0.6334569567521575,G6,1.0557615945869294,G6,0.3529228336996737,G4,0,1.156221013710814,-0.5461261575445898,True,7.999999999999988,True,True,0.33867896895137667,False,3.414,
dpmax_G3_048,G3,6gfm,gen_loss,1.340625,0.0,3.414,,0.22357246011369886,,0.4847477634194831,,,,,,1.3688307329715719,,,True,14.934,andes-2.0.0-trapezoid,0.002,andes,True,False,,59.07385839784957,59.07808872382455,-0.9219112761754502,-0.9219409040894919,1.7881932623859584,0.06452940941891802,0.9069286530573603,0.9998100435029303,0.6844153664857859,G4,1.14069227747631,G4,0.4028542434325622,G4,0,1.3405815014059446,-0.7304819806134877,True,7.999999999999988,True,True,0.39268453427065025,False,3.414,
dpmax_G3_049,G3,6gfm,gen_loss,1.4328124999999998,0.0,3.414,,0.23413860489638727,,0.5076571819085487,,,,,,1.4199889995999078,,,True,15.8,andes-2.0.0-trapezoid,0.002,andes,True,False,,59.00972206209348,59.014697384807675,-0.9853026151923245,-0.9853377727856223,1.9058550081960897,0.06896586588386973,0.9005745611872858,0.9998084273618785,0.7099944997999539,G4,1.1833241663332565,G4,0.43055716902579805,G4,0,1.432760901155984,-0.822658704724481,True,7.999999999999988,True,True,0.419687316930287,False,3.414,
dpmax_G3_050,G3,6gfm,gen_loss,1.4789062499999999,0.0,3.414,,0.2394216772877315,,0.5191118911530815,,,,,,1.4459559352822557,,,False,15.741,andes-2.0.0-trapezoid,0.002,andes,True,False,f_nadir 58.9776 < 59.0; v_min 0.8974 < 0.9,58.97760257151248,58.98300181552693,-1.0169981844730671,-1.0170362071336876,1.9646107287433023,0.07118387506144644,0.8974023888507804,0.9998076191628238,0.7229779676411279,G4,1.2049632794018799,G4,0.4453020328115052,G4,0,1.4788504309793802,-0.8687467699145414,True,7.999999999999988,True,True,0.4331887082601054,False,3.414,
dpmax_G3_051,G3,6gfm,gen_loss,1.4558593749999997,0.0,3.414,,0.23678014109205936,,0.5133845365308151,,,,,,1.4327314749567848,,,False,15.53,andes-2.0.0-trapezoid,0.002,andes,True,False,f_nadir 58.9937 < 59.0; v_min 0.8990 < 0.9,58.99366700732494,58.998849594073754,-1.0011504059262464,-1.0011869899596548,1.9339166142030546,0.07007489330199598,0.8989883384959562,0.9998080232730612,0.7163657374783924,G4,1.1939428957973206,G4,0.4378591766889877,G4,0,1.4558056782788469,-0.8457027620322793,True,7.999999999999988,True,True,0.42643801259519615,False,3.414,
dpmax_G3_052,G3,6gfm,gen_loss,1.4443359374999998,0.0,3.414,,0.23545937299422334,,0.5105208592196818,,,,,,1.4263627201783375,,,False,15.481,andes-2.0.0-trapezoid,0.002,andes,True,False,v_min 0.8998 < 0.9,59.00169567238749,59.00677348775096,-0.9932265122490378,-0.9932623813726384,1.919793886178503,0.06952038514979164,0.8997814158514533,0.9998082253201523,0.7131813600891688,G4,1.1886356001486147,G4,0.4341908012724599,G4,0,1.4442832929549976,-0.834180739555925,True,7.999999999999988,True,True,0.4230626647627416,False,3.414,
dpmax_G3_053,G3,6gfm,gen_loss,0.6400000000000001,0.0,3.414,,0.14326975976526682,,0.31063618290258455,,,,,,0.9807915791961561,,,True,14.168,andes-2.0.0-trapezoid,0.002,andes,True,False,,59.55868257748582,59.55987684713342,-0.4401231528665832,-0.4401247019988997,0.8625257853955226,0.03080251826781841,0.9552805644008393,0.9998223149724738,0.49039578959807806,G6,0.8173263159967968,G6,0.2441892757960283,G4,0,0.6399975781208519,-0.029913005426094905,True,7.999999999999988,True,True,0.1874633860574107,False,3.414,
dpmax_G3_054,G3,6gfm,gen_loss,1.2300000000000002,0.0,3.414,,0.2108930863744728,,0.45725646123260444,,,,,,1.3072954830682433,,,True,14.618,andes-2.0.0-trapezoid,0.002,andes,True,False,,59.150672203261664,59.154158807374046,-0.8458411926259544,-0.8458646616541353,1.6451454528985643,0.05920486514863952,0.9145499107051518,0.999811982419749,0.6536477415341216,G4,1.0894129025568693,G4,0.37204795880531905,G4,0,1.2299655004250354,-0.6198688667818744,True,7.999999999999988,True,True,0.3602811950790862,False,3.414,
dpmax_G3_055,G3,6gfm,gen_loss,1.8200000000000003,0.0,3.414,,0.27851641298367874,,0.6038767395626243,,,,,,1.6655803632013648,,,False,30.227,andes-2.0.0-trapezoid,0.002,andes,True,False,f_nadir 58.7373 < 59.0; rocof 2.4417 > 2.0; v_min 0.8740 < 0.9,58.73731205610486,58.748483106629656,-1.2515168933703436,-1.251604621309371,2.4417143774389665,0.08758966897385922,0.8739732280851734,1.0036989988664882,0.8327901816006824,G4,1.3879836360011375,G4,0.7061680099453317,G1,0,1.8198769049049446,-1.2097923018891545,True,7.999999999999988,True,True,0.5330990041007617,False,3.414,
dpmax_G3_056,G3,6gfm,gen_loss,2.41,0.0,3.414,,0.34613973959288463,,0.7504970178926441,,,,,,4.475336491658778,,,False,61.037,andes-2.0.0-trapezoid,0.002,andes,True,True,tds stopped at t=4.500s; f_nadir 56.4443 < 59.0; rocof 7.0322 > 2.0; v_min 0.6629 < 0.9; v_max 1.1117 > 1.1; mu_I(ImaxF) 2.2377 > 1.0 (G4),56.44429692792904,57.96001869071135,-2.039981309288649,-1.6573445809646066,7.032206618228349,0.24279328022637636,0.6628721449480409,1.1117150216757268,2.237668245829389,G4,3.729447076382315,G4,4.890276510221068,G4,0,2.4105147325617744,-1.7996831827515998,False,4.5,True,False,0.705916813122437,False,3.414,
